[
    {
        "id": "d366a899.64d3b8",
        "type": "tab",
        "label": "Data, Variables, Misc",
        "disabled": false,
        "info": ""
    },
    {
        "id": "e214c530.f05aa8",
        "type": "tab",
        "label": "Actuator Motor",
        "disabled": false,
        "info": ""
    },
    {
        "id": "b87f0d12.62716",
        "type": "tab",
        "label": "Sensor, Detection, Alarm",
        "disabled": false,
        "info": ""
    },
    {
        "id": "f2e6c551.275a08",
        "type": "tab",
        "label": "Dashboard Ventilator",
        "disabled": false,
        "info": ""
    },
    {
        "id": "c6e4e119.33337",
        "type": "subflow",
        "name": "Stepper Motor",
        "info": "",
        "category": "",
        "in": [
            {
                "x": 160,
                "y": 100,
                "wires": []
            }
        ],
        "out": [
            {
                "x": 1044,
                "y": 79,
                "wires": []
            },
            {
                "x": 1041,
                "y": 137,
                "wires": []
            },
            {
                "x": 1042,
                "y": 189,
                "wires": []
            },
            {
                "x": 1044,
                "y": 242,
                "wires": []
            },
            {
                "x": 1025,
                "y": 379,
                "wires": []
            }
        ],
        "env": [],
        "color": "#DDAA99"
    },
    {
        "id": "f0353fe1.33ed8",
        "type": "group",
        "z": "f2e6c551.275a08",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "b5bb47b5.affa28",
            "76bae751.e6f548",
            "7592016d.b1ee2",
            "c0834d58.5c6d1",
            "b28cf323.61d25",
            "47cf7e82.962be",
            "270dce4e.f256a2",
            "f82a5f31.d994c",
            "d758ec11.26cc9",
            "fd0b9e6d.feb66",
            "b626ea7c.2a7c48",
            "212d0cca.c0f814",
            "b22d404a.9bada",
            "1544d90d.747367",
            "9221d5d.8e8d328",
            "1b665a0e.e5ba76",
            "a6fe9f69.cea39",
            "75c1ae60.c4bbe",
            "87ba4af7.d1e068",
            "3cfd2103.4de43e",
            "7c98c1e7.0e708",
            "ace8aaf1.660da8",
            "33e02a8f.a1f796",
            "401ee7be.ec31a8",
            "420b5c64.a94614",
            "2e7c2059.a4b91",
            "1da43ee4.894591",
            "4df53afd.0c8614",
            "cd164b3a.c1b7e8",
            "291d8354.d4481c",
            "3c081a47.1e5ee6",
            "fb3fce86.7382d",
            "512a452c.eaba4c",
            "9ea67ba8.4a10a8",
            "693cb25d.77081c",
            "b940d69d.fb8888",
            "9cfa6499.6fd628",
            "b3c8beaf.503fa"
        ],
        "x": 114,
        "y": 459,
        "w": 1382,
        "h": 482
    },
    {
        "id": "591f4b7c.10d894",
        "type": "group",
        "z": "f2e6c551.275a08",
        "name": "",
        "style": {
            "label": true
        },
        "nodes": [
            "f1b3bcd1.9a328",
            "2c210a65.a8db86",
            "de33fb95.118578",
            "e1e8364c.239348",
            "4eb736e3.8b1298",
            "6287a9be.dbdcc8",
            "dfe2be37.57f2c",
            "2ee84527.eb300a",
            "c14e4a60.c845a8",
            "9d8bae5.aee475",
            "690cf67e.dfdcb8",
            "22572c6.dff6dd4"
        ],
        "x": 74,
        "y": 39,
        "w": 1972,
        "h": 382
    },
    {
        "id": "786f65a3.121c0c",
        "type": "group",
        "z": "f2e6c551.275a08",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "125fc8e.eab8537",
            "a7709d97.4571d",
            "736ff9ab.022768",
            "e4564060.ae465",
            "b970e45c.d8bb78",
            "453d2e30.f20c3",
            "158d35d4.6b75da",
            "97ba9f8e.7d9dc",
            "66cccdca.8f8084",
            "bab10097.d3a3e",
            "dee15c05.5b1d3",
            "d973737a.6cc87",
            "28a6805f.40b33",
            "1aa7dbd7.c9f844",
            "7eb96699.f18eb8",
            "4f7d8057.76a09",
            "6641aaaf.a46774",
            "5fb1c60e.fd3c48",
            "39e42717.05d438"
        ],
        "x": 124,
        "y": 2684,
        "w": 1181,
        "h": 317
    },
    {
        "id": "9c6e337a.9fabd",
        "type": "group",
        "z": "f2e6c551.275a08",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "2d2f1abf.140cb6",
            "cb4666aa.003b68",
            "bf991ab4.209228",
            "191366dc.7f2d99",
            "aa27fc19.b17e6",
            "570393c9.179ddc",
            "6e15a097.5b5c7",
            "37295bcc.47ffd4",
            "b78a2a5.7d722d8",
            "a7fcdf11.74fa9",
            "53e6fe69.d2042",
            "b112bc45.48c71",
            "5556a36f.efc97c",
            "321171bb.253e3e",
            "85412c54.b7b55",
            "d4e7af59.855b4",
            "54772e7f.68c77",
            "2234e2e9.aaf5ee",
            "78eb0e1d.d9083",
            "97032d9c.22d5",
            "235ff19a.4beb9e",
            "df6db8d6.831028",
            "66290334.d03f9c",
            "40839bf4.4e75b4",
            "7ca610b4.9c905",
            "12b0625e.193dbe",
            "3a024591.b9adea",
            "d86251f2.7f5b5",
            "dbc9467f.aa2ee8",
            "d0944644.b16018"
        ],
        "x": 1594,
        "y": 459,
        "w": 972,
        "h": 522
    },
    {
        "id": "14f495e2.d66d9a",
        "type": "group",
        "z": "e214c530.f05aa8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "2fe9cee0.3b1192",
            "e6646274.1e12d",
            "40dcd821.c95cd8"
        ],
        "x": 24,
        "y": 19,
        "w": 1048,
        "h": 408
    },
    {
        "id": "c1a8b892.a30bc8",
        "type": "group",
        "z": "e214c530.f05aa8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "306aa3f.8651e5c",
            "203c2903.6a3726",
            "774f83e0.0c7bdc",
            "4aa3ecf.4f5e114",
            "235cd30c.a5174c"
        ],
        "x": 34,
        "y": 459,
        "w": 1238,
        "h": 588
    },
    {
        "id": "bdcd00d1.64c17",
        "type": "group",
        "z": "e214c530.f05aa8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "7b092bcc.e18594",
            "eb7bf360.6c3a8",
            "2e87597e.bd0c46",
            "5e3acb38.2dcce4",
            "a31e79a7.a488c8",
            "7e3b8c1d.7dfcc4",
            "4cbe9dcc.44bf64",
            "e1eb99a6.fb36a8",
            "a953b008.64723",
            "5fe1be2f.53862",
            "2f3989b3.e8c026",
            "cba2f51f.4669f8",
            "a31774e9.398d18",
            "7cba058.4e4a1fc",
            "ce387837.454d38",
            "ae79eac6.e042b8",
            "28833c7d.a9bc54",
            "15d64f0c.781c61",
            "7813748b.141f2c",
            "e8877223.4769a",
            "d68c91cb.5d5bc"
        ],
        "x": 24,
        "y": 1099,
        "w": 662,
        "h": 482
    },
    {
        "id": "3e4bac85.1e0a04",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "4a41a57f.431e4c",
            "a1d67258.9339b",
            "fbcc3a20.bb6588",
            "4c41202d.6a49a",
            "ae920e32.900dc"
        ],
        "x": 74,
        "y": 1339
    },
    {
        "id": "4776938a.99858c",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "7315e382.2af98c",
            "51aa7313.0f72dc",
            "7e33f0b9.9aaed",
            "fb160ba9.242998",
            "408ab41c.a7029c",
            "4840edf4.b14014"
        ],
        "x": 64,
        "y": 1159
    },
    {
        "id": "b9a2e581.862918",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "ab8f726b.1a284",
            "3a5df97f.b62386",
            "7724ad6d.675974",
            "f136c18d.404fb"
        ],
        "x": 84,
        "y": 999
    },
    {
        "id": "9f291ec4.5b05f",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "143ac7b7.e50288",
            "d5cb438.d7b56c",
            "3205b257.95950e"
        ],
        "x": 74,
        "y": 839
    },
    {
        "id": "3f4324b.fbc09dc",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "22d86857.807ec8",
            "23f8eee4.6fefd2",
            "2daedc81.a9f514",
            "5bc3261d.a18658",
            "d1ccff4f.70b0e",
            "4e29816a.60af",
            "2fe3986a.e51fd8"
        ],
        "x": 134,
        "y": 579
    },
    {
        "id": "d04c5099.5218a",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "9202a04a.8555d",
            "5856097a.de5ac8",
            "5f77b405.8d800c"
        ],
        "x": 74,
        "y": 2379,
        "w": 1898,
        "h": 1188
    },
    {
        "id": "349367cf.224678",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "aadb9f90.f77c7",
            "bb6e0437.fe6088",
            "c8ecdcc0.dd1d8",
            "59996f7a.d41a6",
            "f5293c5d.258b7",
            "f8e4ba65.680818",
            "e0aadecd.9b904",
            "66b2a04b.09cd4",
            "7a50669e.763d58",
            "5d96b1e2.efd29",
            "fc44e6d2.813e08",
            "823d64c0.411ef8"
        ],
        "x": 1404,
        "y": 499,
        "w": 1538,
        "h": 1668
    },
    {
        "id": "f967ba3b.789658",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "5c5a677d.00c148",
            "927cb32a.47855",
            "6b6df14b.2b166",
            "22ffbfb8.ba02c",
            "83a09194.e256c",
            "4a6bd4c.eee102c",
            "6baf17d9.e741e8"
        ],
        "x": 2474,
        "y": 239,
        "w": 832,
        "h": 182
    },
    {
        "id": "2f3753c6.589a8c",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "a273d943.86dc48",
            "642fc389.99909c",
            "56a12062.02532",
            "9070d3e9.c8bdd",
            "8d661463.869fc8",
            "57e79696.8ad7c8",
            "bf3ce8cb.bad1e8",
            "9fdd48ee.6ca898",
            "d163fce2.a0a0f",
            "32c9a298.f4b64e"
        ],
        "x": 1394,
        "y": 119,
        "w": 1052,
        "h": 302
    },
    {
        "id": "d6f4c801.71a0e8",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "6804c357.d499fc",
            "d122d870.b94e18",
            "12a4a80f.712aa8",
            "593c7907.c0e8d8",
            "7e6d6994.308118",
            "4bca5005.8ea8d",
            "729caf4b.bb46a",
            "f6361cc2.dca9d",
            "2ba74d9a.376e52",
            "87c4af6a.d8ba6",
            "fe4570c9.80c64",
            "1953c410.5f76bc",
            "147efd7a.fe3f13"
        ],
        "x": 74,
        "y": 1159,
        "w": 1102,
        "h": 1148
    },
    {
        "id": "f5e31818.4c1af8",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "ff0b5230.5953f",
            "3f6efe7c.d68db2",
            "ccbc9e19.e5e83",
            "25a909ad.d07716",
            "a01ffd5c.24ee3",
            "63c6120a.bfff3c",
            "e1136c9b.009d8"
        ],
        "x": 74,
        "y": 859,
        "w": 978,
        "h": 268
    },
    {
        "id": "6d0d3c9c.c8ed24",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "113fc064.aba06",
            "e1cdcdd9.a0ff5",
            "6ecabfd8.d035b"
        ],
        "x": 74,
        "y": 99,
        "w": 918,
        "h": 728
    },
    {
        "id": "38f93740.f5c618",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "58c8fe30.2bb9b",
            "c046d433.e40278",
            "6ecf92c2.c6165c",
            "3904a4f1.0cac1c",
            "8e6615b3.cbaab8",
            "bd7e0c14.7c4f7",
            "20592e27.620312",
            "7e0f3ee3.06ee8",
            "4e9f6cbb.3f96e4",
            "6df4c2bb.5b1cac",
            "c8101fd7.2f30d"
        ],
        "x": 1234,
        "y": 359
    },
    {
        "id": "fe9b2f56.df81c",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "cbae6e64.d43f3",
            "891d8cc1.4edf6",
            "c8678d15.e036",
            "2b61b6d5.0bcd5a",
            "428b7cf.59d2484",
            "f512c5b4.c29348",
            "d4e50a4b.e91c18",
            "eb68e195.53146",
            "797ede8e.6cd67",
            "ce56fab8.b2c268",
            "815c626d.66df9",
            "4d297710.f6ae88",
            "629a0739.94c9b8"
        ],
        "x": 1234,
        "y": 19
    },
    {
        "id": "5925c93f.363e78",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "2e7da00.8343c6",
            "c48f64cb.289968",
            "4bed3f1b.bfd51",
            "a7085251.2d93f",
            "d74dfa77.7a74c8",
            "76c04712.66b4a8"
        ],
        "x": 1234,
        "y": 759
    },
    {
        "id": "e0abd88e.4a2e78",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "680a8ba2.f18db4",
            "18d57d44.e20eb3",
            "f0203d02.0fc6d",
            "6311f318.667c2c",
            "e20628e2.8d58b8",
            "429b2787.d6de58",
            "f06ba6a1.fd8788",
            "1455f14e.35fc5f",
            "851336c2.d51328",
            "d414508a.d1aab",
            "b49bf7cb.84d668",
            "bed945bc.eecbd8",
            "6d7cf53f.95a01c",
            "30ec1173.9f468e"
        ],
        "x": 74,
        "y": 59
    },
    {
        "id": "e743babd.b4ac28",
        "type": "group",
        "z": "d366a899.64d3b8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "134fea33.076aa6",
            "636c1b9e.925994",
            "b469cf7.bf6403",
            "49888843.faede8",
            "fb63a9b.e068758",
            "9dc313b8.5d41d",
            "3c61c35c.ece50c",
            "b0e45422.dcc3c8",
            "f5cb68f2.a7a858",
            "5020002a.ce1ca",
            "400613cc.9a4dcc",
            "55e3568c.34b778"
        ],
        "x": 74,
        "y": 339
    },
    {
        "id": "f790f3e0.f9934",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "249a43ae.2b3cfc",
            "86e9c7fa.813188",
            "9ccd187d.e0cd48",
            "ce161da8.97881",
            "b8b00fd5.1d96a",
            "188e44dd.384d6b",
            "113cd962.f44807",
            "93d9f535.42fea8",
            "51837da7.7a9dc4",
            "d480d02d.dff23",
            "7d82d3f1.84f6bc",
            "ccc498cb.c0da78",
            "1da9595a.c0ec87",
            "15b38f8a.a699c",
            "bcc4796a.0092e8",
            "4d2e1cbc.425714",
            "175cefab.594",
            "658949e2.2cddc8",
            "55b1b12.445245"
        ],
        "x": 3024,
        "y": 499,
        "w": 1082,
        "h": 362
    },
    {
        "id": "79cc38d2.c52778",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "dc7f39be.33c8d8",
            "3cbab3af.a5f9cc",
            "649e0d09.5350d4",
            "e0959571.817a18",
            "26404945.70e5b6",
            "40fa370d.1e1678",
            "83a711ca.b7128",
            "3497a3f0.61319c",
            "7a56c99b.51e988",
            "794b126f.9b73ac",
            "1c981e3f.eef092",
            "92b409ef.3bba98",
            "8c701a05.2c25a8"
        ],
        "x": 2094,
        "y": 3379,
        "w": 992,
        "h": 242
    },
    {
        "id": "bf816063.fc576",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "5c8bbfa.a361a4",
            "1ec1417d.cb9f1f",
            "cc00bbae.469898",
            "c0ff1824.bc1828",
            "5a8770ad.97236",
            "60417df5.126f24",
            "18b93a45.e59b86",
            "7285dc15.88c9d4",
            "872db1da.9b976",
            "bdec6a90.cb0ee8",
            "a6abd539.2d7a98",
            "5701ae99.3537c",
            "78f42113.4350c",
            "b5d5f934.8aecb8",
            "ed4a6440.ea6b48",
            "d1e6e68e.eaf678",
            "9b25cfef.a550e",
            "8400e99e.03ca88"
        ],
        "x": 2094,
        "y": 2899,
        "w": 782,
        "h": 442
    },
    {
        "id": "de37ec31.17772",
        "type": "group",
        "z": "b87f0d12.62716",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "7e6d69ae.310658",
            "5abeda62.003864",
            "933d45c.b7b7fb8",
            "5c22cad.9854734",
            "63e2616.99730a",
            "f45b4def.5a32",
            "e6a1d829.a2f3d8",
            "afd64b7a.a9d9a8",
            "f2bbd377.a60d9",
            "795b5e48.f4763",
            "2aedb13.9978a4e",
            "c1c30f0.c6f45f",
            "721a98f9.dece18",
            "f97cc9b8.7cc318",
            "93912c6a.39b3f",
            "28802885.b36fd8",
            "3f94dd09.cb73e2",
            "fa069bda.2ac508",
            "279f1fc4.f2d8a",
            "30a8a1db.31ed5e",
            "8fa07331.9fed",
            "6aeb1dac.5c36a4",
            "b957e0b8.80a15",
            "e8853c76.8acbe",
            "3e3bc0e0.942dc",
            "20dfcded.a1d452",
            "abc8c76a.adc178",
            "cea8110.eeb1cf",
            "3bf8733a.78d51c",
            "97d02341.edc5c",
            "9b2ebc6e.72458",
            "db22a3af.dd531",
            "d132d722.ac9ec8",
            "93825533.90c6a8",
            "32a4fee0.f61612",
            "f5efcea9.9c7bf",
            "dc3a7637.061148",
            "3f9c222d.5380ae",
            "36627bac.525a54",
            "bdbb5f68.cc48d",
            "deb796aa.ff37b8",
            "9b37a3f0.db7f6",
            "3de4e0f1.8c09b",
            "3498f925.633986",
            "37b4a584.ec11ea",
            "5c60c885.ed4788",
            "a57c9aeb.32c448"
        ],
        "x": 2094,
        "y": 2199,
        "w": 1532,
        "h": 662
    },
    {
        "id": "fa6b5537.c167b8",
        "type": "group",
        "z": "f2e6c551.275a08",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "b34d6832.fe1f98",
            "38e0b5b5.d6f2aa",
            "8f53460a.6e6958",
            "db2126d9.49fc08",
            "d47a4900.3b8d68",
            "2c19bc47.598e44",
            "e4d07639.832e08",
            "5b614327.f678bc",
            "ceba64e2.4761f8",
            "a6214468.4e31a8",
            "c56ae35c.1e849",
            "7128be25.55285",
            "219f9f2c.99913",
            "ed4d1d7c.06db2",
            "70cfcb78.c98f24",
            "3dfbad41.b46f82",
            "f2ac485.2ddd8b8",
            "108f268.b1fc9da",
            "fb78d5ea.ba4f58",
            "f7a1841b.ac1b98",
            "d3eab5be.93d978",
            "772924a7.4ce4fc",
            "4bc11bde.b9f054",
            "1e455a46.3cb156",
            "7120f449.d81d2c",
            "8e3a8bc3.2fea38",
            "45759575.99b50c",
            "94b8cec0.5ab2a",
            "d9eac810.760b68",
            "39d166ab.5083da"
        ],
        "x": 2614,
        "y": 459,
        "w": 972,
        "h": 522
    },
    {
        "id": "cd67a52.08cc058",
        "type": "group",
        "z": "f2e6c551.275a08",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "b54cdf22.37b2d",
            "6bd7f085.56e7a",
            "ea1c2269.24a91",
            "46fea78f.236cc8",
            "724b31bd.e1794",
            "7b79a0a0.1ce03",
            "118a4632.601cda",
            "336890b4.031e3",
            "53ccfae3.08ad34",
            "d39bedc.2e8fd1",
            "e811956d.e1eab8",
            "542f7762.ba2d78",
            "515803db.7c27ac",
            "44c6203.71dbbe",
            "61accf89.2ed37",
            "3abadb26.d20494"
        ],
        "x": 824,
        "y": 1019,
        "w": 682,
        "h": 422
    },
    {
        "id": "4f53ed74.8e1ea4",
        "type": "group",
        "z": "f2e6c551.275a08",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "f6dcc395.236ce",
            "3380a19d.15fbde",
            "b679a4e6.94cee8",
            "7e3e83f8.114a2c",
            "d4303839.1ac5e8",
            "5096e9f5.df7728",
            "866b1006.149c",
            "c088e760.994f48",
            "eb1a2d86.00f6b",
            "f849f78f.708b28",
            "7fd15c24.0e6224",
            "9439f9f3.1da848",
            "cf1c7cf.253dc8",
            "cfbdfaaf.1b53e8",
            "2daa81de.a00fce",
            "51d51368.325d0c"
        ],
        "x": 104,
        "y": 1019,
        "w": 642,
        "h": 422
    },
    {
        "id": "928d9fa2.7dc5",
        "type": "group",
        "z": "f2e6c551.275a08",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "3dcadfd7.30d01",
            "6dd89bb2.1acea4",
            "79c4ce91.faa6d",
            "4944acbb.68a264",
            "dee077dc.e13ac8",
            "cc2140b7.3f7f2",
            "c6f0c5a8.9d0658",
            "638fa2d3.58b57c",
            "501aafeb.7b19b",
            "30d38007.5c564",
            "56f5006d.214ad",
            "d0ac036d.44b4",
            "7471a9e4.dd6248",
            "ed07aa93.c79d28",
            "ba6c02bc.96734",
            "782c28d7.87ca68",
            "f3fad6e7.4a9848",
            "cc0be5b9.1499c8",
            "89d757e0.6500e8",
            "ef0c53d3.f75c1",
            "60d15166.dfc39",
            "5302a69f.436d98",
            "6a36308b.ee4a2",
            "dc4011cb.0cf6a",
            "852d3067.31672",
            "ae3b4a8.128f7b8",
            "207cf1c.9010a0e",
            "9ddc003.69a1d",
            "5b087ca2.49e424",
            "4176e428.056d0c",
            "658b2500.85d77c",
            "87115948.520698",
            "d5e6286f.226348",
            "b805ebd6.2d6178",
            "976145ba.4d6238",
            "19b3983f.3cec38",
            "9e424c85.86034",
            "e9baeadc.ad4088",
            "5ca67857.612518",
            "54727a55.956834",
            "5f0144f3.7469ac",
            "dd5589ac.700fb8",
            "a5ed6a4f.cddea8",
            "867783fe.18415",
            "c17725c6.1a4408",
            "2c0002d6.d50eae",
            "1d24e3e1.8a3f9c",
            "22503827.c732c8",
            "f30bed99.0b47e",
            "4ab86338.7d03cc",
            "cd6d30e9.f057e",
            "353b0b66.a6fbb4",
            "2d4a75ab.0b198a",
            "c03ea29.d92db6",
            "9d21e32d.5cab3",
            "57340635.abd738",
            "e212a250.2c32",
            "d288fecf.8977",
            "5eee00dd.899a7",
            "6dabf1c4.2ce7f",
            "46e532eb.facf5c",
            "576884f8.f53c3c",
            "2af31677.d25e4a",
            "6d232622.03f1a8",
            "955f2de.f6ebcd",
            "edb56bba.1b96e8",
            "4fcb8b57.06f564",
            "c131f6c6.dd5c08",
            "80e2d41c.b0faa8",
            "88a77593.604788",
            "f21471f4.b1948",
            "73b4d412.9c254c",
            "a60dcc4f.b444f",
            "7294a54e.e91b1c",
            "4def7d33.9f0d44",
            "8250f57a.d41458",
            "dd019025.9ffd9",
            "b9fcc5cd.a12148",
            "b6a461a4.fb67d",
            "6bc25cc9.ca3be4",
            "e6b41077.bdd35",
            "5a53bbae.f10f64",
            "58bd1fc9.5d17c",
            "7ee91cf8.908ad4",
            "8f90e153.fa51c",
            "be91dca0.12217",
            "5a41eed7.27557",
            "e12f220c.1d955",
            "c1668590.73cb58",
            "34c3b983.46bc36"
        ],
        "x": 64,
        "y": 1499,
        "w": 2122,
        "h": 1042
    },
    {
        "id": "6a5bb96f.a0ef28",
        "type": "group",
        "z": "f2e6c551.275a08",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "484ab83b.759c18",
            "51a4063b.f45018",
            "efdbc3ec.7b065",
            "5829d78.f48ca28",
            "7f80632c.3310cc",
            "2c6550ad.a2c28",
            "28e34a3.d3cf7b6",
            "2032161e.9298aa",
            "44a400cc.ebc24",
            "7b4cd040.3a9c9",
            "5e0b14c4.69ac9c",
            "81821cc2.1d628",
            "d51f6a85.598d18",
            "3ab1aaf.68e2056",
            "986a349e.23f598",
            "3945f145.cfdf6e",
            "9e09467e.af9d28",
            "ceb6358.42246c8",
            "82964221.65c6b",
            "659b1dd8.675c54",
            "f65d4022.aa7b5",
            "3d2128.f62ceed8",
            "f710ea02.eacf78",
            "4ca18b77.cbd664",
            "7d41698e.6368f8",
            "7c3bfc9c.39d114",
            "4e7e949e.b983bc",
            "a0f3e925.cc3c38",
            "30569bbe.86cc34",
            "3ec2115d.8f951e",
            "21801c5f.07a3d4",
            "cfba11a2.206c",
            "c5950e57.9953f",
            "49b42887.ecb078",
            "532757be.b94778",
            "47efc4bb.b17dec",
            "168a7c05.6f4064",
            "62db4e68.1ae18",
            "4f440e76.dac83",
            "2c143c03.eac154",
            "fa971d33.93a6a",
            "c4b00e24.a1d8c",
            "29b1da30.03fa56",
            "902ebc8.fd8fa4",
            "74ea4ca9.3defd4",
            "651dd632.858198",
            "63f314e4.a51a1c",
            "499b049f.a1ef3c",
            "80bd7156.2a2aa",
            "fa439066.d0bea",
            "9dfbc7ce.6c3ba8",
            "123fd2eb.fd2d9d",
            "36d77572.ef77ea",
            "1febb276.e6236e",
            "654ba299.89965c",
            "3cac868c.dca9ca",
            "5962f801.b27ed8",
            "b71d57a5.ef1a58",
            "87f174d3.956748",
            "180c2a52.a816b6",
            "479377b1.953a18",
            "e1fe4a3.f30d4b8",
            "3e70e95.d38b716",
            "56d1012.268ca",
            "1e3b8a32.44f456",
            "7ae42ec3.ea8e6",
            "f8405d39.47571",
            "aab8ae50.8e80d",
            "eeba5778.966028",
            "35c7c4e4.54781c",
            "ca675e22.6ad8b",
            "1b0e79ca.422b56",
            "b0ad2ac3.d81e08",
            "2bdbe701.c5e7f8",
            "bd63244c.6de548",
            "4f4a2e65.74034",
            "ac2581b8.c853a",
            "c7da6449.a399a8",
            "9f5bd5e9.a8afc8",
            "ed5c696b.ce8ce8",
            "c82f1774.88f678",
            "a3ae4d0e.1694e",
            "ee8bf10a.26b14",
            "53d9b03e.a47b7",
            "3d52bf00.c3ee5",
            "4fb57843.2ccae8",
            "f5aa790e.a563d8",
            "5d5e4bcf.24d114",
            "a334d417.de3098",
            "cfa0ae63.c4fc9",
            "b6af2e82.602b1",
            "cd9663eb.0c243"
        ],
        "x": 2194,
        "y": 1499,
        "w": 2022,
        "h": 1042
    },
    {
        "id": "b63d8e9e.216ab",
        "type": "group",
        "z": "f2e6c551.275a08",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "5aedf61d.1ef168",
            "8f08837e.d5112",
            "e385806c.ddba3",
            "cf70993d.90b9e8",
            "e7963305.b61d9",
            "3b1ae828.bd91b8",
            "6ff53d67.831ad4",
            "99f20d9a.a1f35",
            "bc830695.4c1788",
            "b7c05c7f.c3163",
            "21ee6ebc.0195e2",
            "cfad217f.5d1c4",
            "13cd8ffc.09a0c",
            "a2484efc.aed44",
            "ba505217.f147a",
            "aa2bed64.bdcf6",
            "b8c2cf24.451fe",
            "d31dce1b.6a6c2",
            "304b7e76.6638d2",
            "6872564e.6636e8",
            "bc6997c8.e4be48",
            "27eeb7e8.c249c8",
            "6ca40dee.da1c04",
            "928a8fb3.ed957",
            "816357f2.9c7528",
            "8a429494.845228",
            "9a70b0a6.78cc1",
            "3a943dbf.a5d232",
            "6fa6e8ff.b9e2f8",
            "42f9ba30.539234",
            "934c4439.0396b8",
            "5a350e52.0f489"
        ],
        "x": 234,
        "y": 3033,
        "w": 2188,
        "h": 1654
    },
    {
        "id": "e6646274.1e12d",
        "type": "group",
        "z": "e214c530.f05aa8",
        "g": "14f495e2.d66d9a",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "568781b9.b9b43",
            "67797fc0.fd0b8",
            "d6ac71ce.ce823",
            "165eb950.018077",
            "e34a3847.8dd738",
            "6060ba4c.f45574",
            "e4f8b9c7.a08958"
        ],
        "x": 514,
        "y": 119,
        "w": 532,
        "h": 242
    },
    {
        "id": "40dcd821.c95cd8",
        "type": "group",
        "z": "e214c530.f05aa8",
        "g": "14f495e2.d66d9a",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "cdd2cf7a.47ae3",
            "d84c6b06.81cce8",
            "8a7d58c0.57e908",
            "7a617ecd.795ae",
            "57e4b3b8.783eac"
        ],
        "x": 54,
        "y": 99,
        "w": 412,
        "h": 302
    },
    {
        "id": "235cd30c.a5174c",
        "type": "group",
        "z": "e214c530.f05aa8",
        "g": "c1a8b892.a30bc8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "87533806.fa8ba8",
            "4ea3af09.98782",
            "80aa1724.551b58",
            "6ead7141.daaf2",
            "6a016d08.a2f774",
            "7190a0eb.07ed3",
            "9ef85b0b.343e18"
        ],
        "x": 514,
        "y": 699,
        "w": 732,
        "h": 202
    },
    {
        "id": "4aa3ecf.4f5e114",
        "type": "group",
        "z": "e214c530.f05aa8",
        "g": "c1a8b892.a30bc8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "6759ad25.335384",
            "c119fa42.652488"
        ],
        "x": 514,
        "y": 539,
        "w": 252,
        "h": 122
    },
    {
        "id": "774f83e0.0c7bdc",
        "type": "group",
        "z": "e214c530.f05aa8",
        "g": "c1a8b892.a30bc8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "b110f817.b01da8",
            "68f598aa.8d8ed8",
            "82fb321b.0a18e",
            "8c6e54cd.34a858",
            "c845858d.d982d8",
            "dc06a7f.8f61158",
            "ca975821.0b6df8",
            "d1c56d70.b9252",
            "fda5d1cd.f22c3",
            "d27a7050.567f8",
            "b893c22c.2114c",
            "1605bb32.b8e3d5"
        ],
        "x": 104,
        "y": 539,
        "w": 372,
        "h": 482
    },
    {
        "id": "9202a04a.8555d",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "d04c5099.5218a",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "294f1c1.fcf79e4",
            "e5621bb4.90a2c8",
            "d054140e.9758a8",
            "5708c6c5.269ed8",
            "ba4d507a.6934c",
            "d9341469.0ab498",
            "47ae244a.66f57c",
            "1240411a.a23c7f",
            "215497f9.3f13c8",
            "4839011e.5eb7",
            "61889e12.68f",
            "9cbb6f6a.790dd",
            "34de0b94.a62a94",
            "bc13bc9d.74c98",
            "e3fa3b33.943ab8",
            "fdc04344.5616",
            "80c25b3e.6f9678",
            "15c35cd2.6d30b3",
            "e89baafb.4d3378",
            "5bf90f4d.e716d",
            "401f39e7.bb6ca8",
            "36c8cc5b.272554",
            "f295d308.91a5d",
            "2cb03dd2.add0e2",
            "549c6b16.1f3934",
            "7faffc0f.877d94",
            "209b2618.30adea",
            "9bd0418a.2d97c",
            "576ee5d8.f4509c",
            "1896f3a9.37cc6c",
            "cfd3a300.87517",
            "cabde23c.26f42",
            "f8b45bfb.bb7c28",
            "472546d.f376cb8",
            "26c4ad38.cc6fe2",
            "9c649f05.e8bab",
            "e2f1189b.5e58a8",
            "15dbed0.ad58f13",
            "4b65ff52.46eba"
        ],
        "x": 174,
        "y": 2839,
        "w": 1772,
        "h": 702
    },
    {
        "id": "5856097a.de5ac8",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "d04c5099.5218a",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "378b26c9.48285a",
            "1cc7263.657b2da",
            "e7c8d9a3.376378",
            "a1ea0890.3bb6d8",
            "53eb702c.3f19",
            "b8291f3.fb9dee",
            "5ceeb609.b20908",
            "aebba7f4.009ba8",
            "a05772a4.63dd4",
            "e1220fdf.bc999",
            "ab37e5d4.da3868",
            "19485ca7.a1deb3",
            "3ada40df.2d44b",
            "e7be8d9e.6171a",
            "c655a0dc.9aca9",
            "85a5aaf3.421058",
            "5c8cb1bb.59932",
            "dfe1aeee.84aac",
            "855fdb2b.9893e8",
            "3862b2c6.81723e"
        ],
        "x": 174,
        "y": 2479,
        "w": 762,
        "h": 322
    },
    {
        "id": "f8e4ba65.680818",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "45d4b84d.17a0e8",
            "a6172a9e.955658",
            "8ff94cd8.e5663",
            "7ea2a6af.1b05c8",
            "9768cccc.cf534",
            "2b2a2586.954c1a",
            "847bce70.ee765",
            "28b9ccc5.da96d4",
            "c350a741.55f9b8",
            "5c397dd.4f4f984",
            "b391d46e.c2b938",
            "64f7ce43.3b505",
            "acde5081.c13c6"
        ],
        "x": 1494,
        "y": 1839,
        "w": 712,
        "h": 302
    },
    {
        "id": "bb6e0437.fe6088",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "85651e29.c73f9",
            "3ac02079.fa157",
            "bbdc7e09.36628",
            "8ba2d015.f1fab",
            "cf2463c9.320fb"
        ],
        "x": 2274,
        "y": 1859,
        "w": 542,
        "h": 122
    },
    {
        "id": "66b2a04b.09cd4",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "ff7d486d.76b7a8",
            "d197e42c.53e888",
            "c0b5dddc.fe17d",
            "2282f868.1f0f68",
            "db920e73.6f23a"
        ],
        "x": 2394,
        "y": 1479,
        "w": 522,
        "h": 122
    },
    {
        "id": "823d64c0.411ef8",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "d04a19d.aaa88e8",
            "ea3020e7.6d87b",
            "5e6bcd73.601384"
        ],
        "x": 2499,
        "y": 1679,
        "w": 367,
        "h": 122
    },
    {
        "id": "59996f7a.d41a6",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "609f41aa.294cc",
            "4361c76.80e9738",
            "b482b7a0.a32d98",
            "e49543d1.579a3",
            "e3a7a051.77f4a",
            "e15ac5cc.eef108",
            "17921454.1c3efc",
            "ffbff9e.ba39108",
            "b8bf4d87.a66b"
        ],
        "x": 1474,
        "y": 1639,
        "w": 942,
        "h": 162
    },
    {
        "id": "f5293c5d.258b7",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "b810da11.904288",
            "4e477486.5bf72c",
            "8b4ee6fa.a717b8",
            "f295366f.46f828",
            "e5776864.3cbc58"
        ],
        "x": 1874,
        "y": 1479,
        "w": 482,
        "h": 122
    },
    {
        "id": "5d96b1e2.efd29",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "1c69c3d1.91345c",
            "80a4809b.dd0dd",
            "a56f0873.9e9be8",
            "b82ee5d.8766018",
            "180e4b6e.afe615",
            "dad41792.d6a2a8",
            "58f95734.eddbc8",
            "12fc5322.8fa8ad",
            "833f5792.f1ada8",
            "1a187f2c.121771"
        ],
        "x": 2134,
        "y": 1159,
        "w": 742,
        "h": 202
    },
    {
        "id": "c8ecdcc0.dd1d8",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "222aad8.e541e52",
            "a6b08fdb.6b81e",
            "9e0d10a1.5b3ec",
            "8ca2dd68.b219f",
            "dac88b90.f3d5c8",
            "de6d0310.3090d",
            "328a69f8.0cce26",
            "c78d19c5.37f4a8",
            "2c9c9b2c.a93b54",
            "2f9f481b.47b918",
            "5fe35223.bb161c",
            "e5e8be15.1a7c"
        ],
        "x": 1474,
        "y": 1159,
        "w": 632,
        "h": 282
    },
    {
        "id": "fc44e6d2.813e08",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "774ef0b.0a70b1",
            "fe6f5298.22f65",
            "58d057b1.4731c8",
            "82f0175f.85dd98",
            "db46a3d1.7163f",
            "e748677e.16b5c8",
            "67e338f5.b95328",
            "fb986419.246008",
            "999ff2f0.a5921"
        ],
        "x": 1474,
        "y": 939,
        "w": 992,
        "h": 182
    },
    {
        "id": "7a50669e.763d58",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "2e9287f0.494db8",
            "54c039df.06a9d8",
            "68c15d83.20bcc4",
            "1778a228.a2d8de",
            "79eb4336.f64d8c",
            "96d17d4d.c8c51",
            "1f6d333a.b690cd",
            "130ef10.83aa80f",
            "23941a7c.6ffea6",
            "37ca24cf.1144fc",
            "6ee98e60.303ef",
            "43b8d210.ccccac",
            "ce0d7bc6.ea54e8",
            "af653c45.f241b",
            "91aff5e1.fd55f8",
            "74044096.2928a",
            "ea75341f.d37208",
            "953315b9.481118",
            "6dd74085.5a779",
            "1d34e20.889261e"
        ],
        "x": 1474,
        "y": 579,
        "w": 1052,
        "h": 342
    },
    {
        "id": "e0aadecd.9b904",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "d276e129.2d30d",
            "ec025116.f4713",
            "57c000d4.119fd",
            "949f165f.2595b8"
        ],
        "x": 1474,
        "y": 1479,
        "w": 362,
        "h": 122
    },
    {
        "id": "fe4570c9.80c64",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "d6f4c801.71a0e8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "d07828e0.3359a8",
            "6d51b43f.32251c",
            "d6bc652b.283198",
            "cb1b284c.e24078",
            "3bb980a8.5223b",
            "92fa4ec5.1e429",
            "88135a43.196de8",
            "23731509.e3968a",
            "8e9a409.e974ac",
            "234d4812.8c8c68",
            "35107202.39922e",
            "e5c397c4.4ec5d8",
            "647f01cc.9b4f2",
            "bcad7925.675e38",
            "721989df.6e3a98",
            "cb6de60b.e77578",
            "17e4835e.097b7d",
            "444c9f32.46dba",
            "537ca802.55bea8",
            "92008f0a.cf66d",
            "db5d1c34.675a2",
            "5acbd60f.dd4a58"
        ],
        "x": 194,
        "y": 1839,
        "w": 952,
        "h": 442
    },
    {
        "id": "1953c410.5f76bc",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "d6f4c801.71a0e8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "46042e80.79804",
            "5cbd163.af5a7e8",
            "d2b04b23.2c7b68",
            "db398c18.a9c21",
            "74164b33.2d9164"
        ],
        "x": 194,
        "y": 1699,
        "w": 562,
        "h": 122
    },
    {
        "id": "2ba74d9a.376e52",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "d6f4c801.71a0e8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "bfae03a5.31c05",
            "a4ddacc8.5eed",
            "128b3a14.dea696",
            "b2f2aa09.95dd48",
            "cf30847c.3641f8",
            "bbf0e172.5f1a7",
            "2b4c04e4.a0ce3c",
            "d1b29482.4abfe8",
            "b5eff8e7.436668",
            "d09eeac1.951c98",
            "807061ca.82126",
            "21c49474.39227c"
        ],
        "x": 194,
        "y": 1479,
        "w": 942,
        "h": 202
    },
    {
        "id": "87c4af6a.d8ba6",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "d6f4c801.71a0e8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "7f722a70.ec7c74",
            "f66d9ad0.42d518",
            "b27a0414.04b228",
            "441d0b98.171234",
            "acdbdfa.4ac4f2",
            "f13e397f.ec12b8",
            "38f80f86.def57"
        ],
        "x": 194,
        "y": 1299,
        "w": 802,
        "h": 162
    },
    {
        "id": "e1136c9b.009d8",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "f5e31818.4c1af8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "7cf0140a.02385c",
            "f30dabae.68e688",
            "b504ba76.3d7f68"
        ],
        "x": 694,
        "y": 979,
        "w": 332,
        "h": 122
    },
    {
        "id": "63c6120a.bfff3c",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "f5e31818.4c1af8",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "e868dd0.185762",
            "8e70034b.30b57",
            "54c105a9.1ad5dc",
            "209febb4.5786b4",
            "8301a886.5edc18",
            "25593b49.7ccbb4"
        ],
        "x": 144,
        "y": 979,
        "w": 472,
        "h": 122
    },
    {
        "id": "6ecabfd8.d035b",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "6d0d3c9c.c8ed24",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "6f09e91e.316168",
            "aca7630b.699f7",
            "ce83fa38.698b88",
            "c7fc4e7d.38219",
            "6c2eb738.ee6028",
            "a2e51e12.cc802",
            "1bdcc1ab.1242ce",
            "c84d2ee3.210e5",
            "20b3ede7.2422b2",
            "be48d0ad.ae86e",
            "fdbae2c6.8566d",
            "88d55396.c5ab2",
            "7b14001d.7c03b",
            "850624b5.31e8d8",
            "255c8a09.01a896",
            "a364727a.5aec2"
        ],
        "x": 154,
        "y": 479,
        "w": 812,
        "h": 322
    },
    {
        "id": "e1cdcdd9.a0ff5",
        "type": "group",
        "z": "b87f0d12.62716",
        "g": "6d0d3c9c.c8ed24",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "86b82956.f52dc8",
            "1855cf92.fa262",
            "d135bd19.79b96",
            "95f07458.030e28",
            "bcdc208c.8ea51",
            "290ea073.c2c92",
            "fb9134fc.75d978",
            "37ffc606.a2252a",
            "a4493caf.6be47"
        ],
        "x": 164,
        "y": 179,
        "w": 562,
        "h": 262
    },
    {
        "id": "934c4439.0396b8",
        "type": "group",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "65c452ce.73a69c",
            "17eec010.59487",
            "a9ada9b7.645718",
            "f179f69e.840658",
            "716fb519.25d8dc",
            "a7b18904.13c868",
            "edb69b0.fba2668",
            "eff8c7e6.a9c6b8",
            "87ba2805.4ed3d8",
            "7a1ec630.8047c8",
            "9dd2944f.609748",
            "5aefc063.06f94",
            "b991c806.4520d8",
            "9550c4c6.ad9da8",
            "7d77357.a5373cc",
            "a1281467.bead48"
        ],
        "x": 324,
        "y": 3379,
        "w": 1002,
        "h": 262
    },
    {
        "id": "5a350e52.0f489",
        "type": "group",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "494c9023.e87a2",
            "e96fa6a2.cbc878",
            "773f07ae.c182f8",
            "5738fd93.78ee54",
            "910e5a71.38ce88",
            "b43a2458.2a7688",
            "3b91ba3e.101b96",
            "229975c3.5f19ca",
            "4afe5cf5.bd62c4",
            "8f25ae9a.ee9f3",
            "6c378eb7.8a383",
            "202fa754.9babd8",
            "b24b5bd6.38eff8",
            "e2fe8288.206f5",
            "4fd7b418.b22e8c",
            "ead72690.11b608"
        ],
        "x": 324,
        "y": 3679,
        "w": 1002,
        "h": 262
    },
    {
        "id": "9a70b0a6.78cc1",
        "type": "group",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "2f8f98e8.9b2288",
            "b768183c.f7c738",
            "afb6606e.f3a37",
            "6e4746ed.c41ea8",
            "61df50b2.aa66a",
            "67f559c1.2a99a8",
            "d7c49ba4.055f18",
            "f7e612a4.638b5",
            "9c656e1f.c8e31",
            "92bbf8c7.2a79d8",
            "8ab6c739.ad94f8",
            "857d628.acb2fa",
            "43eff8fa.e15a38",
            "a7915eaa.c0f6f",
            "6ddfcf13.d456d"
        ],
        "x": 1364,
        "y": 3059,
        "w": 962,
        "h": 262
    },
    {
        "id": "8a429494.845228",
        "type": "group",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "6ed19d03.80f9a4",
            "cad2f2ca.d012",
            "f3a54aaf.594958",
            "2b1d7025.aa8c1",
            "cc95ccf9.7c179",
            "22b8d474.b0648c",
            "f1e2483f.ac6d08",
            "1e779cde.67fe73",
            "f885ea68.0132b8",
            "b543c09.6f59e4",
            "d1ca77e7.4e08e8",
            "df16526b.470e6",
            "6029f355.6de5ac",
            "bba1f16c.f3f5a",
            "7f32e949.f5da48"
        ],
        "x": 1364,
        "y": 3359,
        "w": 962,
        "h": 269
    },
    {
        "id": "6fa6e8ff.b9e2f8",
        "type": "group",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "d3f4ac16.c600e",
            "4a734765.eb5ad8",
            "8c9e3a2a.a69cd8",
            "7315a56c.7e613c",
            "9b082291.0aa67",
            "5432947e.5d646c",
            "f21a867a.4e93a8",
            "76f6273f.58c4e8",
            "d9d3ed3.ed7481",
            "c3fb4cb4.658dc",
            "2474cafe.ec3a86",
            "f04b844e.248b98",
            "b54d76e4.06cba8",
            "f17b3076.181a6",
            "6e25a854.b97418"
        ],
        "x": 1364,
        "y": 3679,
        "w": 1022,
        "h": 302
    },
    {
        "id": "3a943dbf.a5d232",
        "type": "group",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "8765d4f2.5502f8",
            "889a5efa.4c109",
            "3e065264.b5b90e",
            "6ad761b9.2b956",
            "f3ed86ab.97a178",
            "fbe8e5f4.43e2d8",
            "aa284144.b024",
            "47ce02e4.67ab1c",
            "19d913da.69a2ac",
            "c563981b.d3b5e8",
            "5ff01355.3db91c",
            "ad4a6504.81fef8",
            "1ca74108.d685df",
            "e17a2728.107438",
            "ff618005.79d06"
        ],
        "x": 1374,
        "y": 4019,
        "w": 1022,
        "h": 302
    },
    {
        "id": "42f9ba30.539234",
        "type": "group",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "e1e20d83.e9ed4",
            "4b5acffb.b56ea",
            "8ff1404b.03bdb",
            "310d47ec.1c4708",
            "bd468c66.1d651",
            "fd6320f7.6b48b",
            "eafd4755.c69a88",
            "87528d14.4e993",
            "c4cbbe13.5a8ce",
            "fda97411.2722b8",
            "d69a7340.851dc",
            "bed9a188.751e",
            "f95fbde5.10f82",
            "a0016a0a.6352d8",
            "8fb7d98b.33a8b8",
            "b14a9b3e.4733e8"
        ],
        "x": 334,
        "y": 3999,
        "w": 972,
        "h": 302
    },
    {
        "id": "816357f2.9c7528",
        "type": "group",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "style": {
            "stroke": "#999999",
            "stroke-opacity": "1",
            "fill": "none",
            "fill-opacity": "1",
            "label": true,
            "label-position": "nw",
            "color": "#a4a4a4"
        },
        "nodes": [
            "77a0b993.4221c8",
            "ae550dd2.434cb",
            "dadaac06.840e7",
            "86b043e4.f9004",
            "a3a24f68.d4a42",
            "deba632f.ebe4c",
            "e6630d37.0fdc8",
            "40ef8251.9b2c4c",
            "571c3db2.fc14b4",
            "b63a7589.b6f278",
            "e1d6d181.3a0ba",
            "a8f3486c.611078",
            "e2d2e353.a96ec",
            "e67e73f0.e5395",
            "745e62db.0edccc",
            "7ede5bda.7d2994"
        ],
        "x": 334,
        "y": 4359,
        "w": 992,
        "h": 302
    },
    {
        "id": "4b05bd9e.904e04",
        "type": "ui_base",
        "theme": {
            "name": "theme-dark",
            "lightTheme": {
                "default": "#0094CE",
                "baseColor": "#0094CE",
                "baseFont": "-apple-system,BlinkMacSystemFont,Segoe UI,Roboto,Oxygen-Sans,Ubuntu,Cantarell,Helvetica Neue,sans-serif",
                "edited": true,
                "reset": false
            },
            "darkTheme": {
                "default": "#097479",
                "baseColor": "#097479",
                "baseFont": "-apple-system,BlinkMacSystemFont,Segoe UI,Roboto,Oxygen-Sans,Ubuntu,Cantarell,Helvetica Neue,sans-serif",
                "edited": true,
                "reset": false
            },
            "customTheme": {
                "name": "Untitled Theme 1",
                "default": "#4B7930",
                "baseColor": "#4B7930",
                "baseFont": "-apple-system,BlinkMacSystemFont,Segoe UI,Roboto,Oxygen-Sans,Ubuntu,Cantarell,Helvetica Neue,sans-serif"
            },
            "themeState": {
                "base-color": {
                    "default": "#097479",
                    "value": "#097479",
                    "edited": true
                },
                "page-titlebar-backgroundColor": {
                    "value": "#097479",
                    "edited": false
                },
                "page-backgroundColor": {
                    "value": "#111111",
                    "edited": false
                },
                "page-sidebar-backgroundColor": {
                    "value": "#333333",
                    "edited": false
                },
                "group-textColor": {
                    "value": "#0eb8c0",
                    "edited": false
                },
                "group-borderColor": {
                    "value": "#555555",
                    "edited": false
                },
                "group-backgroundColor": {
                    "value": "#333333",
                    "edited": false
                },
                "widget-textColor": {
                    "value": "#eeeeee",
                    "edited": false
                },
                "widget-backgroundColor": {
                    "value": "#097479",
                    "edited": false
                },
                "widget-borderColor": {
                    "value": "#333333",
                    "edited": false
                },
                "base-font": {
                    "value": "-apple-system,BlinkMacSystemFont,Segoe UI,Roboto,Oxygen-Sans,Ubuntu,Cantarell,Helvetica Neue,sans-serif"
                }
            },
            "angularTheme": {
                "primary": "indigo",
                "accents": "blue",
                "warn": "red",
                "background": "grey",
                "palette": "light"
            }
        },
        "site": {
            "name": "Node-RED Dashboard",
            "hideToolbar": "false",
            "allowSwipe": "false",
            "lockMenu": "false",
            "allowTempTheme": "true",
            "dateFormat": "DD/MM/YYYY",
            "sizes": {
                "sx": 54,
                "sy": 53,
                "gx": 5,
                "gy": 5,
                "cx": 3,
                "cy": 1,
                "px": 4,
                "py": 4
            }
        }
    },
    {
        "id": "bd0b028c.254dd",
        "type": "serial-port",
        "serialport": "/dev/ttyUSB0",
        "serialbaud": "115200",
        "databits": "8",
        "parity": "none",
        "stopbits": "1",
        "waitfor": "",
        "dtr": "none",
        "rts": "none",
        "cts": "none",
        "dsr": "none",
        "newline": "\\n",
        "bin": "false",
        "out": "char",
        "addchar": "\\n",
        "responsetimeout": "1000"
    },
    {
        "id": "32a6082b.6f4618",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 4,
        "width": "9",
        "height": "2"
    },
    {
        "id": "964b6540.f845e8",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "15e5e362.fbd2cd",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 4,
        "width": "9",
        "height": "2"
    },
    {
        "id": "2783d349.32a59c",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "e8b7dfb5.bb356",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 9,
        "width": 1,
        "height": 1
    },
    {
        "id": "284ce5cf.c8d03a",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 9,
        "width": 1,
        "height": 1
    },
    {
        "id": "1cfdbdb8.f0d1a2",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 9,
        "width": 1,
        "height": 1
    },
    {
        "id": "442d16e1.f47c78",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 9,
        "width": 1,
        "height": 1
    },
    {
        "id": "17161ea0.761d51",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 5,
        "width": 1,
        "height": 1
    },
    {
        "id": "2e7b16fb.51f31a",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "683f6ea3.3cb58",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 1,
        "width": 1,
        "height": 1
    },
    {
        "id": "afdda3d3.8413c",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 1,
        "width": "5",
        "height": 1
    },
    {
        "id": "ad6932d5.69cfc",
        "type": "ui_tab",
        "name": "Ventilator Use Mode",
        "icon": "dashboard",
        "order": 1,
        "disabled": false,
        "hidden": false
    },
    {
        "id": "9423cf2d.9a9ae",
        "type": "ui_group",
        "name": "Choose Use Option",
        "tab": "ad6932d5.69cfc",
        "order": 2,
        "disp": true,
        "width": "9",
        "collapse": false
    },
    {
        "id": "ed9dc5a9.c0abd8",
        "type": "ui_tab",
        "name": "Input Setting Value",
        "icon": "dashboard",
        "order": 2,
        "disabled": false,
        "hidden": true
    },
    {
        "id": "c937ad61.49fe5",
        "type": "ui_group",
        "name": "Setting",
        "tab": "ed9dc5a9.c0abd8",
        "order": 2,
        "disp": true,
        "width": "9",
        "collapse": false
    },
    {
        "id": "b4e5db20.ea5d38",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "ad6932d5.69cfc",
        "order": 5,
        "disp": true,
        "width": "9",
        "collapse": false
    },
    {
        "id": "7865a80b.f75b68",
        "type": "ui_group",
        "name": "Navigation",
        "tab": "ad6932d5.69cfc",
        "order": 3,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "ca7b3c0e.2bd7b",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "ed9dc5a9.c0abd8",
        "order": 5,
        "disp": true,
        "width": "9",
        "collapse": false
    },
    {
        "id": "783cad94.cc84a4",
        "type": "ui_tab",
        "name": "Input Alarm Threshold",
        "icon": "dashboard",
        "order": 3,
        "disabled": false,
        "hidden": true
    },
    {
        "id": "598a3dd8.4260a4",
        "type": "ui_group",
        "name": "Setting",
        "tab": "783cad94.cc84a4",
        "order": 2,
        "disp": true,
        "width": "9",
        "collapse": false
    },
    {
        "id": "8a7e3158.06e58",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "783cad94.cc84a4",
        "order": 5,
        "disp": true,
        "width": "9",
        "collapse": false
    },
    {
        "id": "2b7cf1f1.e5ac5e",
        "type": "ui_tab",
        "name": "Ventilator Monitoring",
        "icon": "dashboard",
        "order": 4,
        "disabled": false,
        "hidden": true
    },
    {
        "id": "b2192026.8546f",
        "type": "ui_group",
        "name": "showchart",
        "tab": "2b7cf1f1.e5ac5e",
        "order": 3,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "432e4fb5.5477a",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "2b7cf1f1.e5ac5e",
        "order": 7,
        "disp": true,
        "width": "9",
        "collapse": false
    },
    {
        "id": "c1f9fa61.dbe0f8",
        "type": "ui_group",
        "name": "Navigation",
        "tab": "ed9dc5a9.c0abd8",
        "order": 3,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "7083d7e5.37c2f8",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "c1f9fa61.dbe0f8",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "d1f5c8c1.4d85f8",
        "type": "ui_group",
        "name": "Navigation",
        "tab": "783cad94.cc84a4",
        "order": 3,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "e2294286.dbf11",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "598a3dd8.4260a4",
        "order": 4,
        "width": "9",
        "height": "2"
    },
    {
        "id": "9be8af50.cc90d",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "d1f5c8c1.4d85f8",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "ea91b126.b62eb",
        "type": "ui_group",
        "name": "Title",
        "tab": "ed9dc5a9.c0abd8",
        "order": 1,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "7f2e301d.2effa",
        "type": "ui_group",
        "name": "Title",
        "tab": "783cad94.cc84a4",
        "order": 1,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "406c05ac.67309c",
        "type": "ui_group",
        "name": "Title",
        "tab": "2b7cf1f1.e5ac5e",
        "order": 1,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "f8e6b38f.504c6",
        "type": "ui_group",
        "name": "Navigation",
        "tab": "2b7cf1f1.e5ac5e",
        "order": 5,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "b78e3c1e.521e4",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "",
        "order": 5,
        "width": 1,
        "height": 1
    },
    {
        "id": "7063a27e.a5b13c",
        "type": "ui_group",
        "name": "Title",
        "tab": "ad6932d5.69cfc",
        "order": 1,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "61e7b74c.b2adc8",
        "type": "mqtt-broker",
        "name": "",
        "broker": "localhost",
        "port": "1883",
        "clientid": "",
        "usetls": false,
        "compatmode": false,
        "keepalive": "60",
        "cleansession": true,
        "birthTopic": "",
        "birthQos": "0",
        "birthPayload": "",
        "closeTopic": "",
        "closeQos": "0",
        "closePayload": "",
        "willTopic": "",
        "willQos": "0",
        "willPayload": ""
    },
    {
        "id": "c7ca91ac.d54df",
        "type": "ui_group",
        "name": "Group 5",
        "tab": "ad6932d5.69cfc",
        "order": 4,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "e63fd080.3f0ab",
        "type": "ui_group",
        "name": "Group 5",
        "tab": "ed9dc5a9.c0abd8",
        "order": 4,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "ac54b91b.977d28",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "e63fd080.3f0ab",
        "order": 5,
        "width": 1,
        "height": 1
    },
    {
        "id": "fa177760.fe6048",
        "type": "ui_group",
        "name": "Group 5",
        "tab": "783cad94.cc84a4",
        "order": 4,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "834b81aa.8d7e1",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "fa177760.fe6048",
        "order": 5,
        "width": 1,
        "height": 1
    },
    {
        "id": "5fc5344d.d436dc",
        "type": "ui_group",
        "name": "Set Value",
        "tab": "2b7cf1f1.e5ac5e",
        "order": 6,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "d7ae0a16.69f538",
        "type": "influxdb",
        "hostname": "127.0.0.1",
        "port": "8086",
        "protocol": "http",
        "database": "ventilator2",
        "name": "",
        "usetls": false,
        "tls": ""
    },
    {
        "id": "b44a4278.8e26",
        "type": "serial-port",
        "serialport": "/dev/ttyUSB1",
        "serialbaud": "115200",
        "databits": "8",
        "parity": "none",
        "stopbits": "1",
        "waitfor": "",
        "dtr": "none",
        "rts": "none",
        "cts": "none",
        "dsr": "none",
        "newline": "\\n",
        "bin": "false",
        "out": "char",
        "addchar": "",
        "responsetimeout": "10000"
    },
    {
        "id": "7809b438.63914c",
        "type": "ui_group",
        "name": "Title",
        "tab": "eea79ea9.7ed11",
        "order": 1,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "6fa84f48.68161",
        "type": "ui_group",
        "name": "Gambar",
        "tab": "",
        "order": 2,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "8527c525.874368",
        "type": "ui_group",
        "name": "text display",
        "tab": "",
        "order": 3,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "e3962c12.500ff",
        "type": "ui_group",
        "name": "Navigation",
        "tab": "",
        "order": 4,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "2ec2ec91.b7aa94",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "",
        "order": 5,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "9bca56ad.a216b8",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "e3962c12.500ff",
        "order": 4,
        "width": 1,
        "height": 1
    },
    {
        "id": "5fb00bd6.122684",
        "type": "ui_group",
        "name": "Title",
        "tab": "d3d03a37.f4ac98",
        "order": 1,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "6590f144.700b3",
        "type": "ui_group",
        "name": "Gambar",
        "tab": "d3d03a37.f4ac98",
        "order": 2,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "ba123b00.aba6f8",
        "type": "ui_group",
        "name": "Navigation",
        "tab": "d3d03a37.f4ac98",
        "order": 4,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "72265b5b.d7d784",
        "type": "ui_group",
        "name": "text display",
        "tab": "d3d03a37.f4ac98",
        "order": 3,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "d3d03a37.f4ac98",
        "type": "ui_tab",
        "name": "Kalibrasi Flow Pressure",
        "icon": "dashboard",
        "order": 5,
        "disabled": false,
        "hidden": true
    },
    {
        "id": "f037dea3.93a62",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "d3d03a37.f4ac98",
        "order": 5,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "a6de090a.cd1a98",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "ba123b00.aba6f8",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "83b913ab.1e25a",
        "type": "MySQLdatabase",
        "z": "",
        "name": "",
        "host": "127.0.0.1",
        "port": "3306",
        "db": "ventilator",
        "tz": ""
    },
    {
        "id": "f6f5f5a7.2f0528",
        "type": "ui_group",
        "name": "Sense",
        "tab": "2b7cf1f1.e5ac5e",
        "order": 4,
        "disp": false,
        "width": 9,
        "collapse": false
    },
    {
        "id": "cbb5957e.26de38",
        "type": "ui_group",
        "d": true,
        "name": "startchart",
        "tab": "2b7cf1f1.e5ac5e",
        "order": 2,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "71a4ea9a.5784b4",
        "type": "ui_spacer",
        "name": "spacer",
        "group": "f8e6b38f.504c6",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "eea79ea9.7ed11",
        "type": "ui_tab",
        "name": "Input Setting Value 2",
        "icon": "dashboard",
        "disabled": false,
        "hidden": true
    },
    {
        "id": "a6e2c274.1d113",
        "type": "ui_group",
        "name": "Setting",
        "tab": "eea79ea9.7ed11",
        "order": 2,
        "disp": true,
        "width": 9,
        "collapse": false
    },
    {
        "id": "8d29ffef.87c1c",
        "type": "ui_group",
        "name": "Navigation",
        "tab": "eea79ea9.7ed11",
        "order": 3,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "45767cc5.c2a844",
        "type": "ui_group",
        "name": "Group 8",
        "tab": "2b7cf1f1.e5ac5e",
        "order": 8,
        "disp": true,
        "width": 6
    },
    {
        "id": "5a0fd725.465088",
        "type": "ui_group",
        "name": "Group 4",
        "tab": "eea79ea9.7ed11",
        "order": 4,
        "disp": true,
        "width": 6
    },
    {
        "id": "9f957302.3a192",
        "type": "ui_tab",
        "name": "Input Alarm Threshould 2",
        "icon": "dashboard",
        "disabled": false,
        "hidden": true
    },
    {
        "id": "d09f7c2a.3ad64",
        "type": "ui_group",
        "name": "Setting",
        "tab": "9f957302.3a192",
        "order": 2,
        "disp": true,
        "width": 9,
        "collapse": false
    },
    {
        "id": "4b194c08.dbafd4",
        "type": "ui_group",
        "name": "Navigation",
        "tab": "9f957302.3a192",
        "order": 4,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "e3d5f6f0.c34008",
        "type": "ui_group",
        "name": "startchart",
        "tab": "",
        "order": 1,
        "disp": true,
        "width": "6",
        "collapse": false
    },
    {
        "id": "9c639669.c28df8",
        "type": "ui_group",
        "name": "Title",
        "tab": "9f957302.3a192",
        "order": 1,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "f4054717.722b98",
        "type": "ui_tab",
        "name": "Ventilator Monitoring 2",
        "icon": "dashboard",
        "disabled": false,
        "hidden": true
    },
    {
        "id": "f6aaf13d.a17da",
        "type": "ui_group",
        "name": "Title",
        "tab": "f4054717.722b98",
        "order": 1,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "bf6cf57b.c71778",
        "type": "ui_group",
        "name": "Sense",
        "tab": "f4054717.722b98",
        "order": 4,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "3ac34ae6.d01186",
        "type": "ui_group",
        "name": "Set Value",
        "tab": "f4054717.722b98",
        "order": 6,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "3a012d80.239f42",
        "type": "ui_group",
        "name": "startchart",
        "tab": "f4054717.722b98",
        "order": 2,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "db7d05b7.a34778",
        "type": "ui_group",
        "name": "Navigation",
        "tab": "f4054717.722b98",
        "order": 5,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "bd61dab8.7da418",
        "type": "ui_group",
        "name": "showchart",
        "tab": "f4054717.722b98",
        "order": 3,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "4b663c5b.aa3aa4",
        "type": "ui_group",
        "name": "Group 4",
        "tab": "9f957302.3a192",
        "order": 3,
        "disp": false,
        "width": "9",
        "collapse": false
    },
    {
        "id": "f744f402.8f8ee8",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "eea79ea9.7ed11",
        "order": 6,
        "disp": true,
        "width": 9,
        "collapse": false
    },
    {
        "id": "99b06c4b.8c44",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "9f957302.3a192",
        "order": 5,
        "disp": true,
        "width": 9,
        "collapse": false
    },
    {
        "id": "74d5b434.cd608c",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "f4054717.722b98",
        "order": 7,
        "disp": true,
        "width": 9,
        "collapse": false
    },
    {
        "id": "59d08d6a.1076e4",
        "type": "ui_spacer",
        "z": "f2e6c551.275a08",
        "name": "spacer",
        "group": "8d29ffef.87c1c",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "6a1a348e.d41c4c",
        "type": "ui_spacer",
        "z": "f2e6c551.275a08",
        "name": "spacer",
        "group": "4b194c08.dbafd4",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "183b1858.cb3578",
        "type": "ui_spacer",
        "z": "f2e6c551.275a08",
        "name": "spacer",
        "group": "db7d05b7.a34778",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "7f95661b.e95238",
        "type": "ui_spacer",
        "z": "f2e6c551.275a08",
        "name": "spacer",
        "group": "9423cf2d.9a9ae",
        "order": 1,
        "width": 9,
        "height": 1
    },
    {
        "id": "80954bce.f57748",
        "type": "ui_spacer",
        "z": "f2e6c551.275a08",
        "name": "spacer",
        "group": "7865a80b.f75b68",
        "order": 2,
        "width": 1,
        "height": 1
    },
    {
        "id": "1439d3d7.5ec96c",
        "type": "ui_group",
        "name": "Alarm",
        "tab": "ad6932d5.69cfc",
        "order": 6,
        "disp": true,
        "width": "6",
        "collapse": false
    },
    {
        "id": "149efd01.4fbf93",
        "type": "ui_spacer",
        "z": "f2e6c551.275a08",
        "name": "spacer",
        "group": "d09f7c2a.3ad64",
        "order": 4,
        "width": "9",
        "height": "2"
    },
    {
        "id": "6804c357.d499fc",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "d6f4c801.71a0e8",
        "name": "Sensor Flow ---------------------------------------------------------",
        "info": "Check for:\n1. Spurious Breath\n2. Volume Over",
        "x": 300,
        "y": 1200,
        "wires": [],
        "icon": "node-red/arrow-in.svg"
    },
    {
        "id": "d122d870.b94e18",
        "type": "function",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "d6f4c801.71a0e8",
        "name": "calcBit2Flow",
        "func": "var flow_raw = parseFloat(msg.payload); // in 16 bit\n//flow_raw = flow_raw * 6.144 / 32768; // in volt\n\n// flow_val = Math.sqrt(flow_raw);\n\n// offset + gain adjust\n//flow_val = (25.188 * flow_val) + 2915.7;\nvar flow_val = flow_raw;\n\nmsg.topic = \"flow_val\";\nmsg.payload = flow_val;\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 290,
        "y": 1300,
        "wires": [
            [
                "12a4a80f.712aa8"
            ]
        ]
    },
    {
        "id": "680a8ba2.f18db4",
        "type": "inject",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "one time create file config",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 250,
        "y": 140,
        "wires": [
            [
                "18d57d44.e20eb3"
            ]
        ]
    },
    {
        "id": "18d57d44.e20eb3",
        "type": "function",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "breathing param variable creator",
        "func": "var data = {};\ndata.ie = 2;\ndata.rr = 20;\ndata.o2 = 20;\ndata.peep = 5;\ndata.vol = 600;\ndata.pres = 30;\nmsg.payload = data;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 570,
        "y": 140,
        "wires": [
            [
                "f0203d02.0fc6d"
            ]
        ]
    },
    {
        "id": "f0203d02.0fc6d",
        "type": "file",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "",
        "filename": "/home/pi/ventilator/breathingparam.json",
        "appendNewline": true,
        "createDir": true,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 940,
        "y": 140,
        "wires": [
            []
        ]
    },
    {
        "id": "6311f318.667c2c",
        "type": "inject",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "first initial trigger",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 220,
        "y": 220,
        "wires": [
            [
                "e20628e2.8d58b8"
            ]
        ]
    },
    {
        "id": "e20628e2.8d58b8",
        "type": "file in",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "load breathing param",
        "filename": "/home/pi/ventilator/breathingparam.json",
        "format": "utf8",
        "chunk": false,
        "sendError": false,
        "encoding": "none",
        "x": 460,
        "y": 220,
        "wires": [
            [
                "429b2787.d6de58"
            ]
        ]
    },
    {
        "id": "429b2787.d6de58",
        "type": "json",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "",
        "property": "payload",
        "action": "",
        "pretty": false,
        "x": 690,
        "y": 220,
        "wires": [
            [
                "f06ba6a1.fd8788",
                "6d7cf53f.95a01c"
            ]
        ]
    },
    {
        "id": "f06ba6a1.fd8788",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "set global var",
        "rules": [
            {
                "t": "set",
                "p": "set_ie",
                "pt": "global",
                "to": "payload.ie",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "set_rr",
                "pt": "global",
                "to": "payload.rr",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "set_o2",
                "pt": "global",
                "to": "payload.o2",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "set_peep",
                "pt": "global",
                "to": "payload.peep",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "set_vol",
                "pt": "global",
                "to": "payload.vol",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "set_pres",
                "pt": "global",
                "to": "payload.pres",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "mode_on_off",
                "pt": "global",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "pres_offset",
                "pt": "global",
                "to": "payload.pres_offset",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "flow_offset",
                "pt": "global",
                "to": "payload.flow_offset",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 850,
        "y": 220,
        "wires": [
            [
                "1455f14e.35fc5f"
            ]
        ]
    },
    {
        "id": "1455f14e.35fc5f",
        "type": "link out",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "to dashboard",
        "links": [
            "48497eb9.c12c8"
        ],
        "x": 1015,
        "y": 220,
        "wires": []
    },
    {
        "id": "851336c2.d51328",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "from apply button breathing",
        "links": [
            "6c3566f.fdc0398",
            "a6214468.4e31a8"
        ],
        "x": 335,
        "y": 180,
        "wires": [
            [
                "d414508a.d1aab"
            ]
        ]
    },
    {
        "id": "d414508a.d1aab",
        "type": "function",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "save breathing param variable",
        "func": "var data = {};\ndata.ie = global.get(\"set_ie\");\ndata.rr = global.get(\"set_rr\");\ndata.o2 = global.get(\"set_o2\");\ndata.peep = global.get(\"set_peep\");\ndata.vol = global.get(\"set_vol\");\ndata.pres = global.get(\"set_pres\");\ndata.pres_offset = global.get(\"pres_offset\");\ndata.flow_offset = global.get(\"flow_offset\");\nmsg.payload = data;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 570,
        "y": 180,
        "wires": [
            [
                "b49bf7cb.84d668"
            ]
        ]
    },
    {
        "id": "b49bf7cb.84d668",
        "type": "file",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "",
        "filename": "/home/pi/ventilator/breathingparam.json",
        "appendNewline": true,
        "createDir": true,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 940,
        "y": 180,
        "wires": [
            []
        ]
    },
    {
        "id": "bed945bc.eecbd8",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "load and save breathing parameters",
        "info": "",
        "x": 240,
        "y": 100,
        "wires": []
    },
    {
        "id": "134fea33.076aa6",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "load and save alarm parameters",
        "info": "",
        "x": 230,
        "y": 380,
        "wires": []
    },
    {
        "id": "636c1b9e.925994",
        "type": "inject",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "one time create file config",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 250,
        "y": 420,
        "wires": [
            [
                "b469cf7.bf6403"
            ]
        ]
    },
    {
        "id": "b469cf7.bf6403",
        "type": "function",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "alarm param variable creator",
        "func": "var data = {};\ndata.hiplimit = 40;\ndata.loplimit = 20;\ndata.o2tol = 5;\ndata.hivlimit = 300;\ndata.lovlimit = 100;\nmsg.payload = data;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 560,
        "y": 420,
        "wires": [
            [
                "49888843.faede8"
            ]
        ]
    },
    {
        "id": "49888843.faede8",
        "type": "file",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "",
        "filename": "/home/pi/ventilator/alarmparam.json",
        "appendNewline": true,
        "createDir": true,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 960,
        "y": 420,
        "wires": [
            []
        ]
    },
    {
        "id": "fb63a9b.e068758",
        "type": "inject",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "first initial trigger",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 220,
        "y": 500,
        "wires": [
            [
                "9dc313b8.5d41d"
            ]
        ]
    },
    {
        "id": "9dc313b8.5d41d",
        "type": "file in",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "load breathing param",
        "filename": "/home/pi/ventilator/alarmparam.json",
        "format": "utf8",
        "chunk": false,
        "sendError": false,
        "encoding": "none",
        "x": 460,
        "y": 500,
        "wires": [
            [
                "3c61c35c.ece50c"
            ]
        ]
    },
    {
        "id": "3c61c35c.ece50c",
        "type": "json",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "",
        "property": "payload",
        "action": "",
        "pretty": false,
        "x": 690,
        "y": 500,
        "wires": [
            [
                "b0e45422.dcc3c8"
            ]
        ]
    },
    {
        "id": "b0e45422.dcc3c8",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "set global var",
        "rules": [
            {
                "t": "set",
                "p": "hiplimit",
                "pt": "global",
                "to": "payload.hiplimit",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "loplimit",
                "pt": "global",
                "to": "payload.loplimit",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "o2tol",
                "pt": "global",
                "to": "payload.o2tol",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "hivlimit",
                "pt": "global",
                "to": "payload.hivlimit",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "lovlimit",
                "pt": "global",
                "to": "payload.lovlimit",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 850,
        "y": 500,
        "wires": [
            [
                "f5cb68f2.a7a858"
            ]
        ]
    },
    {
        "id": "f5cb68f2.a7a858",
        "type": "link out",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "to dashboard",
        "links": [
            "48497eb9.c12c8"
        ],
        "x": 1075,
        "y": 500,
        "wires": []
    },
    {
        "id": "5020002a.ce1ca",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "from apply button alarm",
        "links": [
            "43aeaf3f.ec01f",
            "336890b4.031e3"
        ],
        "x": 335,
        "y": 460,
        "wires": [
            [
                "400613cc.9a4dcc"
            ]
        ]
    },
    {
        "id": "400613cc.9a4dcc",
        "type": "function",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "save alarm param variable",
        "func": "var data = {};\ndata.hiplimit = global.get(\"hiplimit\");\ndata.loplimit = global.get(\"loplimit\");\ndata.o2tol = global.get(\"o2tol\");\ndata.hivlimit = global.get(\"hivlimit\");\ndata.lovlimit = global.get(\"lovlimit\");\nmsg.payload = data;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 560,
        "y": 460,
        "wires": [
            [
                "55e3568c.34b778"
            ]
        ]
    },
    {
        "id": "55e3568c.34b778",
        "type": "file",
        "z": "d366a899.64d3b8",
        "g": "e743babd.b4ac28",
        "name": "",
        "filename": "/home/pi/ventilator/alarmparam.json",
        "appendNewline": true,
        "createDir": true,
        "overwriteFile": "true",
        "encoding": "none",
        "x": 960,
        "y": 460,
        "wires": [
            []
        ]
    },
    {
        "id": "12a4a80f.712aa8",
        "type": "smooth",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "d6f4c801.71a0e8",
        "name": "",
        "property": "payload",
        "action": "low",
        "count": "2",
        "round": "",
        "mult": "single",
        "reduce": false,
        "x": 480,
        "y": 1300,
        "wires": [
            [
                "4bca5005.8ea8d"
            ]
        ]
    },
    {
        "id": "7f722a70.ec7c74",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "87c4af6a.d8ba6",
        "name": "[result] Flow",
        "links": [
            "4e29816a.60af",
            "92008f0a.cf66d",
            "bfae03a5.31c05",
            "46042e80.79804",
            "3bb980a8.5223b",
            "6d51b43f.32251c",
            "93825533.90c6a8"
        ],
        "x": 955,
        "y": 1380,
        "wires": []
    },
    {
        "id": "bfae03a5.31c05",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "[check] Spurious",
        "links": [
            "7f722a70.ec7c74"
        ],
        "x": 255,
        "y": 1560,
        "wires": [
            [
                "cf30847c.3641f8"
            ]
        ]
    },
    {
        "id": "a4ddacc8.5eed",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "checkSpurious",
        "func": "// var breathing_phase = global.get(\"breathing_phase\")\nvar spurious_flow_threshold = 6;\nvar count_spur = parseInt(flow.get(\"count_spur\"))||0;\nvar flowq = msg.payload;\n\nif(count_spur>40 && (flowq > spurious_flow_threshold)){\n   msg.payload = \"05_ON\"; \n   global.set(\"modemandatory\", false)\n   return msg;\n} \n// else {\n//     msg.payload = '';\n// }\n\n",
        "outputs": 1,
        "noerr": 0,
        "x": 940,
        "y": 1560,
        "wires": [
            [
                "128b3a14.dea696",
                "b5eff8e7.436668"
            ]
        ]
    },
    {
        "id": "128b3a14.dea696",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "[alarm] Spurious",
        "links": [
            "1cc7263.657b2da",
            "6d51b43f.32251c",
            "afb9e7a8.fdca18"
        ],
        "x": 1075,
        "y": 1560,
        "wires": []
    },
    {
        "id": "b2f2aa09.95dd48",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "Check for Spurious Breath (OK MINUS)",
        "info": "Algoritma sudah bisa:\n1. Detect spurious biasa\n2. Ganti title ke assisted\n\nPerlu ditambahkan\n1. Cek spurious baru mulai beberapa saat setelah phase exhale\n2. Ganti mode operasi ke assisted",
        "x": 370,
        "y": 1520,
        "wires": []
    },
    {
        "id": "d07828e0.3359a8",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "debug Sensor Flow",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 390,
        "y": 1920,
        "wires": []
    },
    {
        "id": "aadb9f90.f77c7",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "349367cf.224678",
        "name": "Sensor Pressure ---------------------------------------------------------",
        "info": "Check For:\n1. PIP > PIP_LIMIT\n2. PEEP < PEEP_LIMIT\n3. Fighting\n4. Lepas (Pres LOW)\n\nREAD PEEP\nREAD IPP",
        "x": 1640,
        "y": 540,
        "wires": [],
        "icon": "node-red/arrow-in.svg"
    },
    {
        "id": "2e9287f0.494db8",
        "type": "smooth",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "",
        "property": "payload",
        "action": "low",
        "count": "1",
        "round": "",
        "mult": "single",
        "reduce": false,
        "x": 1900,
        "y": 840,
        "wires": [
            [
                "1778a228.a2d8de",
                "54c039df.06a9d8",
                "953315b9.481118",
                "6dd74085.5a779"
            ]
        ]
    },
    {
        "id": "6d51b43f.32251c",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "[debug] flow",
        "links": [
            "128b3a14.dea696",
            "7f722a70.ec7c74",
            "5ab72885.8f20e8",
            "c350a741.55f9b8",
            "58d057b1.4731c8"
        ],
        "x": 260,
        "y": 1920,
        "wires": [
            [
                "d07828e0.3359a8"
            ]
        ]
    },
    {
        "id": "d6bc652b.283198",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "debug",
        "info": "",
        "x": 270,
        "y": 1880,
        "wires": []
    },
    {
        "id": "54c039df.06a9d8",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "[result] Pressure",
        "links": [
            "1c69c3d1.91345c",
            "23f8eee4.6fefd2",
            "4361c76.80e9738",
            "4e477486.5bf72c",
            "774ef0b.0a70b1",
            "794b126f.9b73ac",
            "8ca2dd68.b219f",
            "b6af2e82.602b1",
            "d197e42c.53e888",
            "ea3020e7.6d87b",
            "ec025116.f4713",
            "1a7119bb.1ae156"
        ],
        "x": 2055,
        "y": 880,
        "wires": []
    },
    {
        "id": "774ef0b.0a70b1",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "fc44e6d2.813e08",
        "name": "[check] Fighting",
        "links": [
            "54c039df.06a9d8",
            "db521787.1c55e8",
            "5b7c282.4b0aad8",
            "cb3e71d2.4d081",
            "2799042e.d5a3ac"
        ],
        "x": 1535,
        "y": 1020,
        "wires": [
            [
                "67e338f5.b95328"
            ]
        ]
    },
    {
        "id": "378b26c9.48285a",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "Alarm set",
        "info": "01 HIGH PRESSURE\n02 LOW PRESSURE\n03 FIGHTING\n04 EMERGENCY\n05 SPURIOUS\n06 OVER VOL\n07 LOW PEEP\n08 LOW/HIGH O2",
        "x": 260,
        "y": 2520,
        "wires": []
    },
    {
        "id": "1cc7263.657b2da",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "setAlarm()",
        "links": [
            "128b3a14.dea696",
            "209febb4.5786b4",
            "58d057b1.4731c8",
            "949f165f.2595b8",
            "5ab72885.8f20e8",
            "d2b04b23.2c7b68",
            "9cbb6f6a.790dd",
            "80c25b3e.6f9678",
            "bbdc7e09.36628",
            "c350a741.55f9b8",
            "348d8fdb.ec4c8",
            "2282f868.1f0f68",
            "92b409ef.3bba98",
            "9b25cfef.a550e"
        ],
        "x": 375,
        "y": 2540,
        "wires": [
            [
                "e7c8d9a3.376378"
            ]
        ]
    },
    {
        "id": "e7c8d9a3.376378",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "setAlarm",
        "func": "var res = msg.payload.split(\"_\");\nvar no = res[0];\nvar status = false;\n\nif(res[1] == \"ON\") {\n    status = true;\n}\n\nvar newmsg = { \"no\": no, \"payload\": status};\nreturn newmsg;",
        "outputs": 1,
        "noerr": 0,
        "x": 480,
        "y": 2640,
        "wires": [
            [
                "a1ea0890.3bb6d8",
                "e7be8d9e.6171a"
            ]
        ]
    },
    {
        "id": "a1ea0890.3bb6d8",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "",
        "property": "no",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "01",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "02",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "03",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "04",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "05",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "06",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "07",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "08",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "99",
                "vt": "str"
            },
            {
                "t": "nempty"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 10,
        "x": 650,
        "y": 2600,
        "wires": [
            [
                "53eb702c.3f19"
            ],
            [
                "b8291f3.fb9dee"
            ],
            [
                "5ceeb609.b20908"
            ],
            [
                "aebba7f4.009ba8"
            ],
            [
                "19485ca7.a1deb3"
            ],
            [
                "a05772a4.63dd4"
            ],
            [
                "e1220fdf.bc999"
            ],
            [
                "ab37e5d4.da3868"
            ],
            [
                "53eb702c.3f19",
                "b8291f3.fb9dee",
                "5ceeb609.b20908",
                "aebba7f4.009ba8",
                "19485ca7.a1deb3",
                "a05772a4.63dd4",
                "e1220fdf.bc999",
                "ab37e5d4.da3868"
            ],
            []
        ]
    },
    {
        "id": "53eb702c.3f19",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "alarm01",
        "links": [
            "a307b167.72af4",
            "45d4b84d.17a0e8"
        ],
        "x": 855,
        "y": 2540,
        "wires": []
    },
    {
        "id": "b8291f3.fb9dee",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "alarm02",
        "links": [
            "77e3ca6d.48ea54"
        ],
        "x": 895,
        "y": 2540,
        "wires": []
    },
    {
        "id": "5ceeb609.b20908",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "alarm03",
        "links": [
            "c1498ea8.9b1b8"
        ],
        "x": 855,
        "y": 2580,
        "wires": []
    },
    {
        "id": "aebba7f4.009ba8",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "alarm04",
        "links": [
            "367fee52.ef4362"
        ],
        "x": 895,
        "y": 2580,
        "wires": []
    },
    {
        "id": "a05772a4.63dd4",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "alarm06",
        "links": [
            "e54902b9.dc3d8"
        ],
        "x": 895,
        "y": 2620,
        "wires": []
    },
    {
        "id": "e1220fdf.bc999",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "alarm07",
        "links": [
            "fa2402cf.2096"
        ],
        "x": 855,
        "y": 2660,
        "wires": []
    },
    {
        "id": "ab37e5d4.da3868",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "alarm08",
        "links": [
            "8ed1e485.860a88"
        ],
        "x": 895,
        "y": 2660,
        "wires": []
    },
    {
        "id": "19485ca7.a1deb3",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "alarm05",
        "links": [
            "78e0139d.1b385c",
            "37d8178f.70b278"
        ],
        "x": 855,
        "y": 2620,
        "wires": []
    },
    {
        "id": "fe6f5298.22f65",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "fc44e6d2.813e08",
        "name": "Check for Fighting (OK Minus)",
        "info": "Pras note: Perlu flag inhale/exhale, perlu init flow/global values\n\nDimas note: Deteksi baru bisa dilakukan pada cycle kedua dan seterusnya",
        "x": 1620,
        "y": 980,
        "wires": []
    },
    {
        "id": "ff0b5230.5953f",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "f5e31818.4c1af8",
        "name": "Sensor Oxygen ---------------------------------------------------------",
        "info": "Check For:\n1. abs(FiO2% - O2 real) >= O2tol",
        "x": 310,
        "y": 900,
        "wires": [],
        "icon": "node-red/arrow-in.svg"
    },
    {
        "id": "3f6efe7c.d68db2",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "f5e31818.4c1af8",
        "name": "calcBit2Oxy",
        "func": "var ox_raw = parseFloat(msg.payload); // in 16 bit\n//ox_raw = ox_raw * 0.256 / 32768;\n\n// offset + gain adjust\n//var ox_val = (ox_raw * 1000 * 100/60);\nvar ox_val = ox_raw;\n\nnewmsg = {\"topic\": '', \"payload\": '' };\nnewmsg.topic = \"oxygen\";\nnewmsg.payload = ox_val;\n\nreturn newmsg;",
        "outputs": 1,
        "noerr": 0,
        "x": 290,
        "y": 940,
        "wires": [
            [
                "ccbc9e19.e5e83"
            ]
        ]
    },
    {
        "id": "ccbc9e19.e5e83",
        "type": "smooth",
        "z": "b87f0d12.62716",
        "g": "f5e31818.4c1af8",
        "name": "",
        "property": "payload",
        "action": "low",
        "count": "1",
        "round": "4",
        "mult": "single",
        "reduce": false,
        "x": 460,
        "y": 940,
        "wires": [
            [
                "25a909ad.d07716"
            ]
        ]
    },
    {
        "id": "25a909ad.d07716",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "f5e31818.4c1af8",
        "name": "[result] O2",
        "links": [
            "8e70034b.30b57",
            "f30dabae.68e688",
            "8e11e07.fd1a72",
            "f65d4022.aa7b5"
        ],
        "x": 575,
        "y": 940,
        "wires": []
    },
    {
        "id": "e868dd0.185762",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "63c6120a.bfff3c",
        "name": "cekO2tol",
        "func": "var O2_val = msg.payload;\nvar O2_setpoint = global.get(\"set_o2\");\nvar O2_tolerance = global.get(\"o2tol\");\n\n// var O2_dif = Math.abs(global.get(\"set_o2\") - O2_val);\nvar O2_dif = Math.abs(O2_setpoint - O2_val);\nvar stat = \"08_OFF\";\n// if(O2_dif >= global.get(\"set_o2tol\")){stat = \"08_ON\";}\nif(O2_dif >= O2_tolerance){stat = \"08_ON\";}\n\nmsg.payload = stat;\n// msg.debug1 = O2_setpoint;\n// msg.debug2 = O2_tolerance;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 320,
        "y": 1060,
        "wires": [
            [
                "8301a886.5edc18",
                "25593b49.7ccbb4"
            ]
        ]
    },
    {
        "id": "8e70034b.30b57",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "63c6120a.bfff3c",
        "name": "[check] O2tol",
        "links": [
            "25a909ad.d07716",
            "4a01fcb8.9f9924",
            "86714de5.8225b",
            "9cf8838b.2d7b5",
            "b681f87d.ad3908"
        ],
        "x": 195,
        "y": 1060,
        "wires": [
            [
                "e868dd0.185762"
            ]
        ]
    },
    {
        "id": "54c105a9.1ad5dc",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "63c6120a.bfff3c",
        "name": "Check for O2tol (OK)",
        "info": "Function OK\nTest OK",
        "x": 260,
        "y": 1020,
        "wires": []
    },
    {
        "id": "593c7907.c0e8d8",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "d6f4c801.71a0e8",
        "name": "to calcBit2Flow",
        "links": [
            "4f5d0127.7ded2",
            "aca7630b.699f7"
        ],
        "x": 155,
        "y": 1240,
        "wires": [
            [
                "d122d870.b94e18",
                "12a4a80f.712aa8",
                "4bca5005.8ea8d",
                "729caf4b.bb46a",
                "b27a0414.04b228",
                "38f80f86.def57"
            ]
        ]
    },
    {
        "id": "a01ffd5c.24ee3",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "f5e31818.4c1af8",
        "name": "to calcBit2Oxy",
        "links": [
            "6f09e91e.316168",
            "e690334.e651ed"
        ],
        "x": 135,
        "y": 940,
        "wires": [
            [
                "3f6efe7c.d68db2"
            ]
        ]
    },
    {
        "id": "209febb4.5786b4",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "63c6120a.bfff3c",
        "name": "[alarm] O2tol",
        "links": [
            "1cc7263.657b2da",
            "f30dabae.68e688",
            "afb9e7a8.fdca18"
        ],
        "x": 575,
        "y": 1060,
        "wires": []
    },
    {
        "id": "58d057b1.4731c8",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "fc44e6d2.813e08",
        "name": "[alarm] Fighting",
        "links": [
            "64f7ce43.3b505",
            "1cc7263.657b2da",
            "ea3020e7.6d87b",
            "6d51b43f.32251c",
            "afb9e7a8.fdca18"
        ],
        "x": 2215,
        "y": 1080,
        "wires": []
    },
    {
        "id": "7cf0140a.02385c",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "e1136c9b.009d8",
        "name": "debug Sensor Oxygen",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 880,
        "y": 1060,
        "wires": []
    },
    {
        "id": "f30dabae.68e688",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "e1136c9b.009d8",
        "name": "[debug] Ox",
        "links": [
            "25a909ad.d07716",
            "209febb4.5786b4"
        ],
        "x": 740,
        "y": 1060,
        "wires": [
            [
                "7cf0140a.02385c"
            ]
        ]
    },
    {
        "id": "b504ba76.3d7f68",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "e1136c9b.009d8",
        "name": "debug",
        "info": "",
        "x": 770,
        "y": 1020,
        "wires": []
    },
    {
        "id": "d276e129.2d30d",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "e0aadecd.9b904",
        "name": "cekOverPressure",
        "func": "var pres_val = msg.payload;\nvar lim = global.get(\"hiplimit\");\n// var stat = \"01_OFF\";\nvar stat = \"\";\n\nif(pres_val > lim) {\n    stat = \"01_ON\";\n    newmsg = {'payload': '' };\n    newmsg.payload = stat;\n    return newmsg;\n}\n\n// newmsg = {'payload': '' };\n// newmsg.payload = stat;\n// return newmsg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 1670,
        "y": 1560,
        "wires": [
            [
                "949f165f.2595b8"
            ]
        ]
    },
    {
        "id": "ec025116.f4713",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "e0aadecd.9b904",
        "name": "[check] Fighting",
        "links": [
            "54c039df.06a9d8",
            "db521787.1c55e8",
            "5b7c282.4b0aad8",
            "cb3e71d2.4d081",
            "2799042e.d5a3ac"
        ],
        "x": 1535,
        "y": 1560,
        "wires": [
            [
                "d276e129.2d30d"
            ]
        ]
    },
    {
        "id": "57c000d4.119fd",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "e0aadecd.9b904",
        "name": "Check for Over Pressure",
        "info": "Test OK",
        "x": 1610,
        "y": 1520,
        "wires": []
    },
    {
        "id": "949f165f.2595b8",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "e0aadecd.9b904",
        "name": "[alarm] HighPres",
        "links": [
            "1cc7263.657b2da",
            "ea3020e7.6d87b",
            "afb9e7a8.fdca18"
        ],
        "x": 1795,
        "y": 1560,
        "wires": []
    },
    {
        "id": "d04a19d.aaa88e8",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "823d64c0.411ef8",
        "name": "debug Sensor Pressure",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 2710,
        "y": 1760,
        "wires": []
    },
    {
        "id": "ea3020e7.6d87b",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "823d64c0.411ef8",
        "name": "[debug] Pres",
        "links": [
            "54c039df.06a9d8",
            "949f165f.2595b8",
            "58d057b1.4731c8",
            "b8bf4d87.a66b",
            "f295366f.46f828",
            "d8d65aa7.3b4e78",
            "cda0c969.221fc8",
            "348d8fdb.ec4c8",
            "2282f868.1f0f68"
        ],
        "x": 2560,
        "y": 1740,
        "wires": [
            [
                "d04a19d.aaa88e8"
            ]
        ]
    },
    {
        "id": "5e6bcd73.601384",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "823d64c0.411ef8",
        "name": "debug",
        "info": "",
        "x": 2575,
        "y": 1720,
        "wires": []
    },
    {
        "id": "609f41aa.294cc",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "59996f7a.d41a6",
        "name": "cekUnderPressure",
        "func": "// global.set(\"UnderPress\",false);\nvar pres_val = msg.payload;\nvar lim = global.get(\"loplimit\");\n// var stat = \"02_OFF\";\nvar stat = \"\";\nvar count_start = flow.get(\"count_start\");\n\nif(pres_val < lim && count_start > 1) {\n// if(pres_val < lim) {\n    stat = \"02_ON\";\n    // global.set(\"UnderPress\",true);\n    newmsg = {'payload': '' };\n    newmsg.payload = stat;\n    return newmsg;\n}\n\n// newmsg = {'payload': '' };\n// newmsg.payload = stat;\n// return newmsg;",
        "outputs": 1,
        "noerr": 0,
        "x": 2090,
        "y": 1720,
        "wires": [
            [
                "b8bf4d87.a66b"
            ]
        ]
    },
    {
        "id": "4361c76.80e9738",
        "type": "link in",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "59996f7a.d41a6",
        "name": "[check] Fighting",
        "links": [
            "54c039df.06a9d8"
        ],
        "x": 1535,
        "y": 1720,
        "wires": [
            [
                "e49543d1.579a3"
            ]
        ]
    },
    {
        "id": "b482b7a0.a32d98",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "59996f7a.d41a6",
        "name": "Check for Under Pressure (OK MINUS)",
        "info": "Test OK, countStart perlu ditambahkan",
        "x": 1650,
        "y": 1680,
        "wires": []
    },
    {
        "id": "b810da11.904288",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "f5293c5d.258b7",
        "name": "cekPEEPLow",
        "func": "// var breathing_phase = global.get(\"breathing_phase\");\n\nvar pres_val = msg.payload;\nvar lim = global.get(\"set_peep\");\nvar kond = global.get(\"mode_on_off\");\n\nvar stat = \"07_OFF\";\nvar lim_tol = 0.1*lim;\nlim = lim-lim_tol;\n\nif(pres_val < lim && kond == 1) {\n    stat = \"07_ON\";\n}\n\nnewmsg = {'payload': '' };\nnewmsg.payload = stat;\nreturn newmsg;",
        "outputs": 1,
        "noerr": 0,
        "x": 2200,
        "y": 1560,
        "wires": [
            [
                "f295366f.46f828"
            ]
        ]
    },
    {
        "id": "4e477486.5bf72c",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "f5293c5d.258b7",
        "name": "[check] Fighting",
        "links": [
            "54c039df.06a9d8",
            "db521787.1c55e8",
            "5b7c282.4b0aad8"
        ],
        "x": 1935,
        "y": 1560,
        "wires": [
            [
                "e5776864.3cbc58"
            ]
        ]
    },
    {
        "id": "8b4ee6fa.a717b8",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "f5293c5d.258b7",
        "name": "Check for Low PEEP (OK)",
        "info": "Test OK",
        "x": 2010,
        "y": 1520,
        "wires": []
    },
    {
        "id": "f295366f.46f828",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "f5293c5d.258b7",
        "name": "[alarm] LowPEEP",
        "links": [
            "ea3020e7.6d87b",
            "1cc7263.657b2da"
        ],
        "x": 2315,
        "y": 1560,
        "wires": []
    },
    {
        "id": "46042e80.79804",
        "type": "link in",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "1953c410.5f76bc",
        "name": "[check] Spurious",
        "links": [
            "27b561b0.fcab6e",
            "42fd7799.ff7448",
            "7f722a70.ec7c74"
        ],
        "x": 335,
        "y": 1780,
        "wires": [
            [
                "5cbd163.af5a7e8"
            ]
        ]
    },
    {
        "id": "5cbd163.af5a7e8",
        "type": "function",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "1953c410.5f76bc",
        "name": "checkOverVol",
        "func": "var breathing_phase = global.get(\"breathing_phase\")\nvar vol_count = global.get(\"vol_count\");\nvar flow_val = msg.payload;\n\nvar alarmvol = \"06_OFF\";\n\nvol_count += flow_val;\n\nif(breathing_phase == \"eoc\"){\n    if (vol_count >= parseFloat(global.get(\"set_vol\"))) {\n       alarmvol = \"06_ON\"; \n    } \n}\n\nglobal.set(\"vol_count\", vol_count);\n\nmsg.payload = alarmvol;\nmsg.vol = vol_count;\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 475,
        "y": 1780,
        "wires": [
            [
                "74164b33.2d9164"
            ]
        ]
    },
    {
        "id": "d2b04b23.2c7b68",
        "type": "link out",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "1953c410.5f76bc",
        "name": "[alarm2] OverFlow",
        "links": [
            "1cc7263.657b2da",
            "6d51b43f.32251c",
            "afb9e7a8.fdca18"
        ],
        "x": 715,
        "y": 1780,
        "wires": []
    },
    {
        "id": "db398c18.a9c21",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "1953c410.5f76bc",
        "name": "Check for Over Volume (OK)",
        "info": "Function OK, test OK",
        "x": 340,
        "y": 1740,
        "wires": []
    },
    {
        "id": "22d86857.807ec8",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "3f4324b.fbc09dc",
        "name": "graph data generator",
        "info": "",
        "x": 250,
        "y": 620,
        "wires": []
    },
    {
        "id": "cbae6e64.d43f3",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "set_ie",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1500,
        "y": 100,
        "wires": [
            []
        ]
    },
    {
        "id": "891d8cc1.4edf6",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "set_rr",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1500,
        "y": 140,
        "wires": [
            []
        ]
    },
    {
        "id": "c8678d15.e036",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "set_o2",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1510,
        "y": 180,
        "wires": [
            []
        ]
    },
    {
        "id": "2b61b6d5.0bcd5a",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "set_peep",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1510,
        "y": 220,
        "wires": [
            []
        ]
    },
    {
        "id": "428b7cf.59d2484",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "set_vol",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1510,
        "y": 260,
        "wires": [
            []
        ]
    },
    {
        "id": "f512c5b4.c29348",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "editor global breathing parameters",
        "info": "",
        "x": 1400,
        "y": 60,
        "wires": []
    },
    {
        "id": "d4e50a4b.e91c18",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "from editor ie",
        "links": [
            "953eaf6b.52996",
            "772924a7.4ce4fc"
        ],
        "x": 1295,
        "y": 100,
        "wires": [
            [
                "cbae6e64.d43f3"
            ]
        ]
    },
    {
        "id": "eb68e195.53146",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "from editor rr",
        "links": [
            "f9b71d27.834f7",
            "4bc11bde.b9f054"
        ],
        "x": 1295,
        "y": 140,
        "wires": [
            [
                "891d8cc1.4edf6"
            ]
        ]
    },
    {
        "id": "797ede8e.6cd67",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "from editor o2",
        "links": [
            "e341c51f.ad4088",
            "1e455a46.3cb156"
        ],
        "x": 1295,
        "y": 180,
        "wires": [
            [
                "c8678d15.e036"
            ]
        ]
    },
    {
        "id": "ce56fab8.b2c268",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "from editor peep",
        "links": [
            "af08716c.4e3fb",
            "7120f449.d81d2c"
        ],
        "x": 1295,
        "y": 220,
        "wires": [
            [
                "2b61b6d5.0bcd5a"
            ]
        ]
    },
    {
        "id": "815c626d.66df9",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "fe9b2f56.df81c",
        "name": "from editor vol",
        "links": [
            "12b0625e.193dbe"
        ],
        "x": 1295,
        "y": 260,
        "wires": [
            [
                "428b7cf.59d2484"
            ]
        ]
    },
    {
        "id": "58c8fe30.2bb9b",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "38f93740.f5c618",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "hiplimit",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1510,
        "y": 440,
        "wires": [
            []
        ]
    },
    {
        "id": "c046d433.e40278",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "38f93740.f5c618",
        "name": "editor global alarm parameters",
        "info": "",
        "x": 1380,
        "y": 400,
        "wires": []
    },
    {
        "id": "6ecf92c2.c6165c",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "38f93740.f5c618",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "loplimit",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1510,
        "y": 480,
        "wires": [
            []
        ]
    },
    {
        "id": "3904a4f1.0cac1c",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "38f93740.f5c618",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "o2tol",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1500,
        "y": 520,
        "wires": [
            []
        ]
    },
    {
        "id": "8e6615b3.cbaab8",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "38f93740.f5c618",
        "name": "from editor hiplimit",
        "links": [
            "5198e279.628d1c",
            "84824321.207b3"
        ],
        "x": 1295,
        "y": 440,
        "wires": [
            [
                "58c8fe30.2bb9b"
            ]
        ]
    },
    {
        "id": "bd7e0c14.7c4f7",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "38f93740.f5c618",
        "name": "from editor loplimit",
        "links": [
            "924206.fb57adf8",
            "56b4fb37.a2a094"
        ],
        "x": 1295,
        "y": 480,
        "wires": [
            [
                "6ecf92c2.c6165c"
            ]
        ]
    },
    {
        "id": "20592e27.620312",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "38f93740.f5c618",
        "name": "from editor o2tol",
        "links": [
            "f66bd94e.cc3788",
            "44c6203.71dbbe"
        ],
        "x": 1295,
        "y": 520,
        "wires": [
            [
                "3904a4f1.0cac1c"
            ]
        ]
    },
    {
        "id": "7b092bcc.e18594",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "added connection from dashboard, by BWE ------------------------------------------------",
        "info": "",
        "x": 340,
        "y": 1140,
        "wires": []
    },
    {
        "id": "eb7bf360.6c3a8",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "bt start command",
        "info": "",
        "x": 140,
        "y": 1180,
        "wires": []
    },
    {
        "id": "2e87597e.bd0c46",
        "type": "link in",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "from start bt",
        "links": [
            "f9377632.a92ce8",
            "ceb6358.42246c8"
        ],
        "x": 195,
        "y": 1220,
        "wires": [
            [
                "ce387837.454d38",
                "e8877223.4769a"
            ]
        ]
    },
    {
        "id": "5e3acb38.2dcce4",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "bt stop command",
        "info": "",
        "x": 160,
        "y": 1300,
        "wires": []
    },
    {
        "id": "a31e79a7.a488c8",
        "type": "link in",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "from stop bt",
        "links": [
            "581231ac.514fc",
            "82964221.65c6b"
        ],
        "x": 215,
        "y": 1340,
        "wires": [
            [
                "cba2f51f.4669f8"
            ]
        ]
    },
    {
        "id": "2e7da00.8343c6",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "5925c93f.363e78",
        "name": "editor global mode mandatory volume/mandatory pressure",
        "info": "if true = mandatory volume \nif false = mandatory pressure",
        "x": 1470,
        "y": 800,
        "wires": []
    },
    {
        "id": "c48f64cb.289968",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "5925c93f.363e78",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "modemandatory",
                "pt": "global",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1480,
        "y": 860,
        "wires": [
            []
        ]
    },
    {
        "id": "4bed3f1b.bfd51",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "5925c93f.363e78",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "modemandatory",
                "pt": "global",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1480,
        "y": 900,
        "wires": [
            []
        ]
    },
    {
        "id": "a7085251.2d93f",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "5925c93f.363e78",
        "name": "from mandatory choice",
        "links": [
            "75c1ae60.c4bbe"
        ],
        "x": 1275,
        "y": 860,
        "wires": [
            [
                "c48f64cb.289968"
            ]
        ]
    },
    {
        "id": "d74dfa77.7a74c8",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "5925c93f.363e78",
        "name": "from assisted choice",
        "links": [
            "87ba4af7.d1e068"
        ],
        "x": 1275,
        "y": 900,
        "wires": [
            [
                "c48f64cb.289968"
            ]
        ]
    },
    {
        "id": "7e3b8c1d.7dfcc4",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "bt breathing updated",
        "info": "",
        "x": 170,
        "y": 1500,
        "wires": []
    },
    {
        "id": "4cbe9dcc.44bf64",
        "type": "link in",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "from trigger breathing bt",
        "links": [
            "299946d3.4debca",
            "8e3a8bc3.2fea38"
        ],
        "x": 215,
        "y": 1540,
        "wires": [
            []
        ]
    },
    {
        "id": "e1eb99a6.fb36a8",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "bt alarm updated",
        "info": "",
        "x": 360,
        "y": 1500,
        "wires": []
    },
    {
        "id": "a953b008.64723",
        "type": "link in",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "from trigger alarm bt",
        "links": [
            "15e84c24.fd05c4",
            "43aeaf3f.ec01f",
            "336890b4.031e3"
        ],
        "x": 415,
        "y": 1540,
        "wires": [
            []
        ]
    },
    {
        "id": "5fe1be2f.53862",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "bt mode updated",
        "info": "",
        "x": 540,
        "y": 1500,
        "wires": []
    },
    {
        "id": "2f3989b3.e8c026",
        "type": "link in",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "from trigger mode bt",
        "links": [
            "1ac2ca74.3a7036"
        ],
        "x": 595,
        "y": 1540,
        "wires": [
            []
        ]
    },
    {
        "id": "cdd2cf7a.47ae3",
        "type": "exec",
        "z": "e214c530.f05aa8",
        "d": true,
        "g": "40dcd821.c95cd8",
        "command": "python3 -u ~/ventilator/stepper_driver_v3.py",
        "addpay": true,
        "append": "",
        "useSpawn": "false",
        "timer": "",
        "oldrc": false,
        "name": "",
        "x": 270,
        "y": 240,
        "wires": [
            [],
            [],
            []
        ]
    },
    {
        "id": "294f1c1.fcf79e4",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "Buzzer",
        "info": "",
        "x": 250,
        "y": 2880,
        "wires": []
    },
    {
        "id": "143ac7b7.e50288",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "9f291ec4.5b05f",
        "name": "vnc port 1 runner",
        "info": "",
        "x": 180,
        "y": 880,
        "wires": []
    },
    {
        "id": "d5cb438.d7b56c",
        "type": "inject",
        "z": "d366a899.64d3b8",
        "g": "9f291ec4.5b05f",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 190,
        "y": 920,
        "wires": [
            [
                "3205b257.95950e"
            ]
        ]
    },
    {
        "id": "3205b257.95950e",
        "type": "exec",
        "z": "d366a899.64d3b8",
        "g": "9f291ec4.5b05f",
        "command": "vncserver",
        "addpay": false,
        "append": "",
        "useSpawn": "false",
        "timer": "",
        "oldrc": false,
        "name": "",
        "x": 340,
        "y": 920,
        "wires": [
            [],
            [],
            []
        ]
    },
    {
        "id": "e5621bb4.90a2c8",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "from buzzer control off",
        "links": [
            "e618bb00.722458"
        ],
        "x": 635,
        "y": 3420,
        "wires": [
            [
                "47ae244a.66f57c"
            ]
        ]
    },
    {
        "id": "d054140e.9758a8",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "bt mute off",
        "info": "",
        "x": 320,
        "y": 3340,
        "wires": []
    },
    {
        "id": "5708c6c5.269ed8",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "from buzzer control on",
        "links": [
            "856dc837.6c15d8"
        ],
        "x": 395,
        "y": 3280,
        "wires": [
            [
                "1240411a.a23c7f"
            ]
        ]
    },
    {
        "id": "ba4d507a.6934c",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "bt mute on",
        "info": "",
        "x": 320,
        "y": 3240,
        "wires": []
    },
    {
        "id": "d9341469.0ab498",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "setBuzzerLevel",
        "func": "    var high = false;\n    var med = false;\n    var low = false;\n    var mute = global.get(\"buzzer_mute\");\n    var level = 0;\n    \n    var alarm_01 = global.get(\"alarm_01\");\n    var alarm_02 = global.get(\"alarm_02\");\n    var alarm_03 = global.get(\"alarm_03\");\n    var alarm_04 = global.get(\"alarm_04\");\n    var alarm_05 = global.get(\"alarm_05\");\n    var alarm_06 = global.get(\"alarm_06\");\n    var alarm_07 = global.get(\"alarm_07\");\n    var alarm_08 = global.get(\"alarm_08\");\n    \n    high = (alarm_01 || alarm_02 || alarm_03 || alarm_04);\n    med = (alarm_05 || alarm_06 || alarm_07);\n    low = alarm_08;\n    \n    // if (mute) {level = 0;}\n    // else if (high) {level = 3;}\n    // else if (med) {level = 2;}\n    // else if (low) {level = 1;}\n    \n    if (mute) {level = 0;}\n    else {\n        if(high){level=3;}\n            else {\n                if(med){level=2;}\n                    else{\n                        if(low){level=1;}\n                    }\n            }\n    }\n    \n    \n    msg.topic = \"buzzer/level\";\n    msg.payload = level;\n    msg.stat_high = high;\n    msg.stat_med = med;\n    msg.stat_low = low;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 380,
        "y": 2940,
        "wires": [
            [
                "15dbed0.ad58f13"
            ]
        ]
    },
    {
        "id": "47ae244a.66f57c",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "buzzer_mute",
                "pt": "global",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 810,
        "y": 3420,
        "wires": [
            [
                "fdc04344.5616"
            ]
        ]
    },
    {
        "id": "1240411a.a23c7f",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "buzzer_mute",
                "pt": "global",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 570,
        "y": 3280,
        "wires": [
            [
                "15c35cd2.6d30b3"
            ]
        ]
    },
    {
        "id": "3ada40df.2d44b",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "08_ON",
        "payloadType": "str",
        "x": 270,
        "y": 2760,
        "wires": [
            [
                "e7c8d9a3.376378"
            ]
        ]
    },
    {
        "id": "e7be8d9e.6171a",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "setAlarmGlobalVar",
        "func": "switch (msg.no) {\n    case \"01\": global.set(\"alarm_01\", msg.payload); break;\n    case \"02\": global.set(\"alarm_02\", msg.payload); break;\n    case \"03\": global.set(\"alarm_03\", msg.payload); break;\n    case \"04\": global.set(\"alarm_04\", msg.payload); break;\n    case \"05\": global.set(\"alarm_05\", msg.payload); break;\n    case \"06\": global.set(\"alarm_06\", msg.payload); break;\n    case \"07\": global.set(\"alarm_07\", msg.payload); break;\n    case \"08\": global.set(\"alarm_08\", msg.payload); break;\n    case \"99\":\n        global.set(\"alarm_01\", msg.payload);\n        global.set(\"alarm_02\", msg.payload);\n        global.set(\"alarm_03\", msg.payload);\n        global.set(\"alarm_04\", msg.payload);\n        global.set(\"alarm_05\", msg.payload);\n        global.set(\"alarm_06\", msg.payload);\n        global.set(\"alarm_07\", msg.payload);\n        global.set(\"alarm_08\", msg.payload);\n        break;\n}\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 690,
        "y": 2720,
        "wires": [
            [
                "c655a0dc.9aca9"
            ]
        ]
    },
    {
        "id": "215497f9.3f13c8",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "bt alarm reset (v2)",
        "info": "",
        "x": 350,
        "y": 3460,
        "wires": []
    },
    {
        "id": "4839011e.5eb7",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "from alarm reset bt",
        "links": [
            "44282871.69d8d8"
        ],
        "x": 395,
        "y": 3500,
        "wires": [
            [
                "61889e12.68f"
            ]
        ]
    },
    {
        "id": "61889e12.68f",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "99_OFF",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "count_start",
                "pt": "flow",
                "to": "0",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "low_pres_detect",
                "pt": "global",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 540,
        "y": 3500,
        "wires": [
            [
                "9cbb6f6a.790dd"
            ]
        ]
    },
    {
        "id": "9cbb6f6a.790dd",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "from setAlarmReset",
        "links": [
            "1cc7263.657b2da",
            "afb9e7a8.fdca18"
        ],
        "x": 675,
        "y": 3500,
        "wires": []
    },
    {
        "id": "34de0b94.a62a94",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "setBuzzerLevel()",
        "links": [
            "c655a0dc.9aca9",
            "15c35cd2.6d30b3",
            "fdc04344.5616",
            "9c2371c6.2e3db"
        ],
        "x": 255,
        "y": 2940,
        "wires": [
            [
                "d9341469.0ab498"
            ]
        ]
    },
    {
        "id": "c655a0dc.9aca9",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "from setAlarmGlobalVar",
        "links": [
            "34de0b94.a62a94"
        ],
        "x": 835,
        "y": 2720,
        "wires": []
    },
    {
        "id": "bc13bc9d.74c98",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "Initialize global var. (buzzer_mute and alarm_0x) (v2)",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 460,
        "y": 3380,
        "wires": [
            [
                "47ae244a.66f57c",
                "e3fa3b33.943ab8"
            ]
        ]
    },
    {
        "id": "e3fa3b33.943ab8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "99_OFF",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 780,
        "y": 3380,
        "wires": [
            [
                "80c25b3e.6f9678"
            ]
        ]
    },
    {
        "id": "fdc04344.5616",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "from setMuteOff",
        "links": [
            "34de0b94.a62a94"
        ],
        "x": 955,
        "y": 3420,
        "wires": []
    },
    {
        "id": "80c25b3e.6f9678",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "from initialMuteOff",
        "links": [
            "1cc7263.657b2da",
            "afb9e7a8.fdca18"
        ],
        "x": 915,
        "y": 3380,
        "wires": []
    },
    {
        "id": "15c35cd2.6d30b3",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "from setMuteOn",
        "links": [
            "34de0b94.a62a94"
        ],
        "x": 735,
        "y": 3280,
        "wires": []
    },
    {
        "id": "e89baafb.4d3378",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "toneLevelSwitch",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "3",
                "vt": "num"
            },
            {
                "t": "eq",
                "v": "2",
                "vt": "num"
            },
            {
                "t": "neq",
                "v": "2",
                "vt": "num"
            },
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "neq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "eq",
                "v": "0",
                "vt": "num"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 6,
        "x": 700,
        "y": 2940,
        "wires": [
            [
                "5bf90f4d.e716d",
                "e2f1189b.5e58a8"
            ],
            [
                "9bd0418a.2d97c"
            ],
            [
                "576ee5d8.f4509c"
            ],
            [
                "cfd3a300.87517"
            ],
            [
                "1896f3a9.37cc6c"
            ],
            [
                "e2f1189b.5e58a8",
                "401f39e7.bb6ca8"
            ]
        ]
    },
    {
        "id": "5bf90f4d.e716d",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "buzzer_on",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1550,
        "y": 2920,
        "wires": [
            [
                "36c8cc5b.272554"
            ]
        ]
    },
    {
        "id": "401f39e7.bb6ca8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "buzzer_off",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1550,
        "y": 2980,
        "wires": [
            [
                "36c8cc5b.272554"
            ]
        ]
    },
    {
        "id": "36c8cc5b.272554",
        "type": "rpi-gpio out",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "BUZZER_PIN",
        "pin": "7",
        "set": true,
        "level": "0",
        "freq": "",
        "out": "out",
        "x": 1840,
        "y": 2920,
        "wires": []
    },
    {
        "id": "f295d308.91a5d",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "1",
        "payloadType": "num",
        "x": 1650,
        "y": 3080,
        "wires": [
            [
                "36c8cc5b.272554"
            ]
        ]
    },
    {
        "id": "2cb03dd2.add0e2",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "0",
        "payloadType": "num",
        "x": 1650,
        "y": 3020,
        "wires": [
            [
                "36c8cc5b.272554"
            ]
        ]
    },
    {
        "id": "549c6b16.1f3934",
        "type": "delay",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "pauseType": "delay",
        "timeout": "250",
        "timeoutUnits": "milliseconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "x": 1270,
        "y": 3120,
        "wires": [
            [
                "209b2618.30adea"
            ]
        ]
    },
    {
        "id": "7faffc0f.877d94",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1260,
        "y": 3080,
        "wires": [
            [
                "549c6b16.1f3934",
                "5bf90f4d.e716d"
            ]
        ]
    },
    {
        "id": "209b2618.30adea",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1280,
        "y": 3160,
        "wires": [
            [
                "4b65ff52.46eba"
            ]
        ]
    },
    {
        "id": "9bd0418a.2d97c",
        "type": "trigger",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "op1": "1",
        "op2": "0",
        "op1type": "str",
        "op2type": "str",
        "duration": "-500",
        "extend": false,
        "units": "ms",
        "reset": "0",
        "bytopic": "all",
        "outputs": 1,
        "x": 1060,
        "y": 3080,
        "wires": [
            [
                "7faffc0f.877d94"
            ]
        ]
    },
    {
        "id": "576ee5d8.f4509c",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1020,
        "y": 3040,
        "wires": [
            [
                "9bd0418a.2d97c"
            ]
        ]
    },
    {
        "id": "1896f3a9.37cc6c",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 940,
        "y": 3220,
        "wires": [
            [
                "cfd3a300.87517"
            ]
        ]
    },
    {
        "id": "cfd3a300.87517",
        "type": "trigger",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "op1": "1",
        "op2": "0",
        "op1type": "str",
        "op2type": "str",
        "duration": "-1",
        "extend": false,
        "units": "s",
        "reset": "0",
        "bytopic": "all",
        "outputs": 1,
        "x": 940,
        "y": 3260,
        "wires": [
            [
                "cabde23c.26f42"
            ]
        ]
    },
    {
        "id": "cabde23c.26f42",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1160,
        "y": 3260,
        "wires": [
            [
                "f8b45bfb.bb7c28",
                "5bf90f4d.e716d"
            ]
        ]
    },
    {
        "id": "f8b45bfb.bb7c28",
        "type": "delay",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "pauseType": "delay",
        "timeout": "500",
        "timeoutUnits": "milliseconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "x": 1150,
        "y": 3300,
        "wires": [
            [
                "472546d.f376cb8"
            ]
        ]
    },
    {
        "id": "472546d.f376cb8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1160,
        "y": 3340,
        "wires": [
            [
                "4b65ff52.46eba"
            ]
        ]
    },
    {
        "id": "85a5aaf3.421058",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "01_ON",
        "payloadType": "str",
        "x": 270,
        "y": 2560,
        "wires": [
            [
                "e7c8d9a3.376378"
            ]
        ]
    },
    {
        "id": "5c8cb1bb.59932",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "01_OFF",
        "payloadType": "str",
        "x": 280,
        "y": 2600,
        "wires": [
            [
                "e7c8d9a3.376378"
            ]
        ]
    },
    {
        "id": "dfe1aeee.84aac",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "08_OFF",
        "payloadType": "str",
        "x": 280,
        "y": 2720,
        "wires": [
            [
                "e7c8d9a3.376378"
            ]
        ]
    },
    {
        "id": "855fdb2b.9893e8",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "05_ON",
        "payloadType": "str",
        "x": 270,
        "y": 2640,
        "wires": [
            [
                "e7c8d9a3.376378"
            ]
        ]
    },
    {
        "id": "3862b2c6.81723e",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "5856097a.de5ac8",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "05_OFF",
        "payloadType": "str",
        "x": 280,
        "y": 2680,
        "wires": [
            [
                "e7c8d9a3.376378"
            ]
        ]
    },
    {
        "id": "26c4ad38.cc6fe2",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "Level Low Routine",
        "info": "",
        "x": 930,
        "y": 3180,
        "wires": []
    },
    {
        "id": "9c649f05.e8bab",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "Level Medium Routine",
        "info": "",
        "x": 1040,
        "y": 3000,
        "wires": []
    },
    {
        "id": "b110f817.b01da8",
        "type": "function",
        "z": "e214c530.f05aa8",
        "d": true,
        "g": "774f83e0.0c7bdc",
        "name": "setStepCount",
        "func": "//-- Var declaration\nvar ie = global.get(\"set_ie\");\nvar rr = global.get(\"set_rr\");\nvar peep = global.get(\"set_peep\");\nvar vol = global.get(\"set_vol\");\nvar pulse_width_i = 1000; // dummy value\nvar step_count = 1;\n\n//-- Cycle time\nvar cycle_period = 60000000/rr; //in microsec\nvar inhale_time = cycle_period/(ie+1);    //in microsec\n// step_count = vol*2;\n// pulse_width_i = Math.round(inhale_time/step_count);\n\n/* note from pak Samudra\nLinear move = vol / 153.86\nRotasi shaft = linearMove / 0.4\nRotasi Motor = rotasi shaft * 10/60 = 2.166 rotasi\nIE 1:3 RR 30, waktu inhale 0.5 detik\n2.166 rotasi/0.5detik = 4.333 rps = 259.97 rpm\n*/\n\n//-- Piston mechanism\nconst PUSHER_DIA = 14; // in cm\nvar pusher_area = 3.14 * 0.25 * ((PUSHER_DIA)^2); // in cm^2\n\n//var moving_dist_linear = 7.1494; // min to max movement, in cm\nvar moving_dist_linear = vol / pusher_area; // in cm, vol in mL\n\nconst LIN_SCREW_PITCH = 0.4; // in cm per rotation\nvar shaft_rotation = moving_dist_linear / LIN_SCREW_PITCH; // in rotation, moving_dist_linear in cm\n\nconst MOTOR_TO_SHAFT_RATIO = 10/300; // based on pulley configuration\nvar motor_rotation = shaft_rotation * MOTOR_TO_SHAFT_RATIO; // in rotation\n\nconst STEPPER_STEP_PER_ROTATION = 400; // based on dip switch on driver\nvar stepper_step_amount = motor_rotation * STEPPER_STEP_PER_ROTATION;\n\n//-- Pulse_width\npulse_width_i = Math.round(inhale_time/stepper_step_amount);\nstepper_step_amount = Math.round(stepper_step_amount);\n\n//-- Payload assignment\nmsg.pulse_width = pulse_width_i;\nmsg.step_count = stepper_step_amount;\nmsg.rr = rr;\nmsg.ie = ie;\nmsg.vti = vol;\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 240,
        "y": 620,
        "wires": [
            [
                "68f598aa.8d8ed8",
                "82fb321b.0a18e",
                "dc06a7f.8f61158",
                "ca975821.0b6df8",
                "d1c56d70.b9252"
            ]
        ]
    },
    {
        "id": "82f0175f.85dd98",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "fc44e6d2.813e08",
        "name": "check breathing_phase",
        "property": "breathing_phase",
        "propertyType": "global",
        "rules": [
            {
                "t": "cont",
                "v": "eoc",
                "vt": "str"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1830,
        "y": 1020,
        "wires": [
            [
                "db46a3d1.7163f"
            ],
            [
                "e748677e.16b5c8"
            ]
        ]
    },
    {
        "id": "db46a3d1.7163f",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "fc44e6d2.813e08",
        "name": "cekFighting",
        "func": "newmsg = {payload: \"\"};\n\n// Kondisi sekarang\nvar peak_count = flow.get(\"peak_count\");\nvar peak_val = flow.get(\"peak_val_f\");\n\n// var stat = \"03_OFF\";\nvar stat = \"\";\nvar pres_val = msg.payload;\n\nif(pres_val > peak_val){\n    // peak_val += pres_val;\n    peak_val = pres_val;\n    flow.set(\"peak_val_f\", peak_val);\n} else {\n    if(peak_val - pres_val >= 4.5){\n        peak_count += 1;\n        flow.set(\"peak_count\", peak_count);\n        newmsg.pv = peak_val;\n        peak_val = 0;\n        flow.set(\"peak_val_f\", peak_val)\n    }\n}\n\nif (peak_count > 2){\n    flow.set(\"peak_count\",0);\n    stat = \"03_ON\";\n    newmsg.payload = stat;\n    newmsg.pc = peak_count;\n    // newmsg.pv = peak_val;\n    return newmsg;\n}\n// newmsg = {payload: \"\"};\n// newmsg.payload = stat;\n// return newmsg;",
        "outputs": 1,
        "noerr": 0,
        "x": 2050,
        "y": 1020,
        "wires": [
            [
                "999ff2f0.a5921",
                "58d057b1.4731c8"
            ]
        ]
    },
    {
        "id": "e748677e.16b5c8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "fc44e6d2.813e08",
        "name": "reset_peaks",
        "rules": [
            {
                "t": "set",
                "p": "peak_count",
                "pt": "flow",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "peak_val_f",
                "pt": "flow",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "peak_val",
                "pt": "flow",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 2070,
        "y": 1080,
        "wires": [
            []
        ]
    },
    {
        "id": "68f598aa.8d8ed8",
        "type": "function",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "sendPulse",
        "func": "msg.topic = \"root/stepper/pulse_width\";\nmsg.payload = msg.pulse_width;\n// msg.payload = 1000;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 270,
        "y": 660,
        "wires": [
            [
                "fda5d1cd.f22c3"
            ]
        ]
    },
    {
        "id": "82fb321b.0a18e",
        "type": "function",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "sendStepCount",
        "func": "msg.topic = \"root/stepper/step_count_set\";\nmsg.payload = msg.step_count;\n// msg.payload = 500;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 280,
        "y": 820,
        "wires": [
            [
                "fda5d1cd.f22c3",
                "d27a7050.567f8"
            ]
        ]
    },
    {
        "id": "8c6e54cd.34a858",
        "type": "change",
        "z": "e214c530.f05aa8",
        "d": true,
        "g": "774f83e0.0c7bdc",
        "name": "send Mode",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "root/stepper/mode",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "modemandatory",
                "tot": "global"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 270,
        "y": 940,
        "wires": [
            [
                "fda5d1cd.f22c3"
            ]
        ]
    },
    {
        "id": "c845858d.d982d8",
        "type": "change",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "send Enable",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "root/stepper/ena",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "1",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 270,
        "y": 900,
        "wires": [
            [
                "8c6e54cd.34a858",
                "fda5d1cd.f22c3",
                "1605bb32.b8e3d5"
            ]
        ]
    },
    {
        "id": "cba2f51f.4669f8",
        "type": "change",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "End of Cycle stop",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "mode_on_off",
                "pt": "global",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "low_pres_detect",
                "pt": "global",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 390,
        "y": 1340,
        "wires": [
            [
                "7cba058.4e4a1fc"
            ]
        ]
    },
    {
        "id": "a273d943.86dc48",
        "type": "mqtt in",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "2f3753c6.589a8c",
        "name": "",
        "topic": "root/stepper/br_phase",
        "qos": "2",
        "datatype": "auto",
        "broker": "61e7b74c.b2adc8",
        "x": 1620,
        "y": 240,
        "wires": [
            [
                "642fc389.99909c"
            ]
        ]
    },
    {
        "id": "222aad8.e541e52",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "Find PIP,IPP,PEEP",
        "info": "",
        "x": 1590,
        "y": 1200,
        "wires": []
    },
    {
        "id": "642fc389.99909c",
        "type": "change",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "2f3753c6.589a8c",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "breathing_phase",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "breathing_phase",
                "tot": "global"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1840,
        "y": 240,
        "wires": [
            [
                "56a12062.02532",
                "9070d3e9.c8bdd",
                "d163fce2.a0a0f"
            ]
        ]
    },
    {
        "id": "56a12062.02532",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "2f3753c6.589a8c",
        "name": "debug breathingPhase1",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "x": 2290,
        "y": 340,
        "wires": []
    },
    {
        "id": "dc06a7f.8f61158",
        "type": "change",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "send RR",
        "rules": [
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "root/stepper/rr",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "rr",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 260,
        "y": 700,
        "wires": [
            [
                "fda5d1cd.f22c3"
            ]
        ]
    },
    {
        "id": "d84c6b06.81cce8",
        "type": "mqtt in",
        "z": "e214c530.f05aa8",
        "d": true,
        "g": "40dcd821.c95cd8",
        "name": "",
        "topic": "root/stepper/#",
        "qos": "2",
        "datatype": "auto",
        "broker": "61e7b74c.b2adc8",
        "x": 170,
        "y": 300,
        "wires": [
            [
                "8a7d58c0.57e908"
            ]
        ]
    },
    {
        "id": "8a7d58c0.57e908",
        "type": "debug",
        "z": "e214c530.f05aa8",
        "d": true,
        "g": "40dcd821.c95cd8",
        "name": "debug stepper_driver.py",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "x": 250,
        "y": 360,
        "wires": []
    },
    {
        "id": "23f8eee4.6fefd2",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "3f4324b.fbc09dc",
        "name": "to pressure graph",
        "links": [
            "54c039df.06a9d8"
        ],
        "x": 325,
        "y": 660,
        "wires": [
            [
                "2daedc81.a9f514"
            ]
        ]
    },
    {
        "id": "68c15d83.20bcc4",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "debug bit2pres",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 1700,
        "y": 800,
        "wires": []
    },
    {
        "id": "a6b08fdb.6b81e",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "findPIP",
        "func": "var pres_now = parseFloat(msg.payload);\nvar pip_now = parseFloat(global.get(\"pip_val\"));\n\nif (pres_now > pip_now) {\n    pip_now = pres_now;\n    global.set(\"pip_val\",pip_now);\n}\n\n// msg.payload = pip_now;\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 1780,
        "y": 1240,
        "wires": [
            [
                "9e0d10a1.5b3ec"
            ]
        ]
    },
    {
        "id": "9e0d10a1.5b3ec",
        "type": "change",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "c8ecdcc0.dd1d8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "pip_val",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "pip_val",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1960,
        "y": 1240,
        "wires": [
            []
        ]
    },
    {
        "id": "8ca2dd68.b219f",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "to findIPP v2",
        "links": [
            "54c039df.06a9d8"
        ],
        "x": 1535,
        "y": 1240,
        "wires": [
            [
                "5fe35223.bb161c"
            ]
        ]
    },
    {
        "id": "dac88b90.f3d5c8",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "cont",
                "v": "ec",
                "vt": "str"
            },
            {
                "t": "cont",
                "v": "ei",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1650,
        "y": 1360,
        "wires": [
            [
                "c78d19c5.37f4a8",
                "de6d0310.3090d",
                "e5e8be15.1a7c"
            ],
            [
                "2f9f481b.47b918"
            ]
        ]
    },
    {
        "id": "de6d0310.3090d",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "from BreathingPhase eoc",
        "links": [
            "3352e1ad.ee778e",
            "659b1dd8.675c54"
        ],
        "x": 1915,
        "y": 1320,
        "wires": []
    },
    {
        "id": "1778a228.a2d8de",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "pres_val",
                "pt": "flow",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 2130,
        "y": 840,
        "wires": [
            []
        ]
    },
    {
        "id": "328a69f8.0cce26",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "ipp_val",
                "pt": "global",
                "to": "pres_val",
                "tot": "flow"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1990,
        "y": 1400,
        "wires": [
            []
        ]
    },
    {
        "id": "c78d19c5.37f4a8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "peep_val",
                "pt": "global",
                "to": "pres_val",
                "tot": "flow"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1990,
        "y": 1360,
        "wires": [
            []
        ]
    },
    {
        "id": "4a41a57f.431e4c",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "3e4bac85.1e0a04",
        "name": "pressure data generator",
        "info": "",
        "x": 200,
        "y": 1380,
        "wires": []
    },
    {
        "id": "a1d67258.9339b",
        "type": "inject",
        "z": "d366a899.64d3b8",
        "d": true,
        "g": "3e4bac85.1e0a04",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 190,
        "y": 1420,
        "wires": [
            [
                "fbcc3a20.bb6588"
            ]
        ]
    },
    {
        "id": "fbcc3a20.bb6588",
        "type": "trigger",
        "z": "d366a899.64d3b8",
        "d": true,
        "g": "3e4bac85.1e0a04",
        "name": "",
        "op1": "true",
        "op2": "0",
        "op1type": "bool",
        "op2type": "str",
        "duration": "-70",
        "extend": false,
        "units": "ms",
        "reset": "",
        "bytopic": "all",
        "outputs": 1,
        "x": 370,
        "y": 1420,
        "wires": [
            [
                "ae920e32.900dc"
            ]
        ]
    },
    {
        "id": "4c41202d.6a49a",
        "type": "mqtt out",
        "z": "d366a899.64d3b8",
        "d": true,
        "g": "3e4bac85.1e0a04",
        "name": "",
        "topic": "raw_pressure_val",
        "qos": "",
        "retain": "",
        "broker": "61e7b74c.b2adc8",
        "x": 750,
        "y": 1420,
        "wires": []
    },
    {
        "id": "ae920e32.900dc",
        "type": "random",
        "z": "d366a899.64d3b8",
        "d": true,
        "g": "3e4bac85.1e0a04",
        "name": "",
        "low": "0.72",
        "high": "0.78",
        "inte": "false",
        "property": "payload",
        "x": 560,
        "y": 1420,
        "wires": [
            [
                "4c41202d.6a49a"
            ]
        ]
    },
    {
        "id": "79eb4336.f64d8c",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "from mqttPressure, to calcBit2Pres",
        "links": [
            "ce83fa38.698b88"
        ],
        "x": 1515,
        "y": 760,
        "wires": [
            [
                "68c15d83.20bcc4",
                "91aff5e1.fd55f8",
                "1f6d333a.b690cd",
                "37ca24cf.1144fc"
            ]
        ]
    },
    {
        "id": "a31774e9.398d18",
        "type": "link in",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "to changeParameterOTG",
        "links": [
            "fd6af82d.3aaa38",
            "43aeaf3f.ec01f",
            "336890b4.031e3"
        ],
        "x": 135,
        "y": 1420,
        "wires": [
            [
                "28833c7d.a9bc54",
                "15d64f0c.781c61"
            ]
        ]
    },
    {
        "id": "ca975821.0b6df8",
        "type": "change",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "send IE",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "ie",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "root/stepper/ie",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 260,
        "y": 740,
        "wires": [
            [
                "fda5d1cd.f22c3"
            ]
        ]
    },
    {
        "id": "d1c56d70.b9252",
        "type": "change",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "send Vti",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "vti",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "root/stepper/vti",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 260,
        "y": 780,
        "wires": [
            [
                "fda5d1cd.f22c3"
            ]
        ]
    },
    {
        "id": "fda5d1cd.f22c3",
        "type": "link out",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "from setStepCount",
        "links": [
            "3a5df97f.b62386"
        ],
        "x": 435,
        "y": 620,
        "wires": []
    },
    {
        "id": "7cba058.4e4a1fc",
        "type": "link out",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "from commandStop",
        "links": [
            "306aa3f.8651e5c"
        ],
        "x": 595,
        "y": 1340,
        "wires": []
    },
    {
        "id": "d27a7050.567f8",
        "type": "switch",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "is fromSetValue",
        "property": "fromSetValue",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 280,
        "y": 860,
        "wires": [
            [],
            [
                "c845858d.d982d8"
            ]
        ]
    },
    {
        "id": "ce387837.454d38",
        "type": "change",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "mode_on_off",
                "pt": "global",
                "to": "1",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 390,
        "y": 1220,
        "wires": [
            [
                "ae79eac6.e042b8"
            ]
        ]
    },
    {
        "id": "306aa3f.8651e5c",
        "type": "link in",
        "z": "e214c530.f05aa8",
        "g": "c1a8b892.a30bc8",
        "name": "to setStepCount",
        "links": [
            "ae79eac6.e042b8",
            "15d64f0c.781c61",
            "7cba058.4e4a1fc"
        ],
        "x": 75,
        "y": 560,
        "wires": [
            [
                "b110f817.b01da8",
                "6759ad25.335384",
                "9ef85b0b.343e18"
            ]
        ]
    },
    {
        "id": "ae79eac6.e042b8",
        "type": "link out",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "from commandStart",
        "links": [
            "306aa3f.8651e5c",
            "fb986419.246008"
        ],
        "x": 575,
        "y": 1220,
        "wires": []
    },
    {
        "id": "b893c22c.2114c",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "Set stepper-raspi param",
        "info": "",
        "x": 240,
        "y": 580,
        "wires": []
    },
    {
        "id": "28833c7d.a9bc54",
        "type": "change",
        "z": "e214c530.f05aa8",
        "d": true,
        "g": "bdcd00d1.64c17",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "fromSetValue",
                "pt": "msg",
                "to": "1",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 280,
        "y": 1460,
        "wires": [
            [
                "15d64f0c.781c61"
            ]
        ]
    },
    {
        "id": "15d64f0c.781c61",
        "type": "link out",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "from setValue2",
        "links": [
            "306aa3f.8651e5c"
        ],
        "x": 435,
        "y": 1420,
        "wires": []
    },
    {
        "id": "7813748b.141f2c",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "bt next set value",
        "info": "",
        "x": 160,
        "y": 1380,
        "wires": []
    },
    {
        "id": "2daedc81.a9f514",
        "type": "influxdb out",
        "z": "d366a899.64d3b8",
        "g": "3f4324b.fbc09dc",
        "influxdb": "d7ae0a16.69f538",
        "name": "",
        "measurement": "pressure",
        "precision": "",
        "retentionPolicy": "",
        "x": 610,
        "y": 660,
        "wires": []
    },
    {
        "id": "5bc3261d.a18658",
        "type": "influxdb out",
        "z": "d366a899.64d3b8",
        "g": "3f4324b.fbc09dc",
        "influxdb": "d7ae0a16.69f538",
        "name": "",
        "measurement": "flowrate",
        "precision": "",
        "retentionPolicy": "",
        "x": 610,
        "y": 740,
        "wires": []
    },
    {
        "id": "d1ccff4f.70b0e",
        "type": "influxdb out",
        "z": "d366a899.64d3b8",
        "g": "3f4324b.fbc09dc",
        "influxdb": "d7ae0a16.69f538",
        "name": "",
        "measurement": "volume",
        "precision": "",
        "retentionPolicy": "",
        "x": 610,
        "y": 700,
        "wires": []
    },
    {
        "id": "568781b9.b9b43",
        "type": "serial in",
        "z": "e214c530.f05aa8",
        "g": "e6646274.1e12d",
        "name": "Serial_read Nano_motor",
        "serial": "bd0b028c.254dd",
        "x": 670,
        "y": 200,
        "wires": [
            [
                "6060ba4c.f45574",
                "67797fc0.fd0b8"
            ]
        ]
    },
    {
        "id": "67797fc0.fd0b8",
        "type": "debug",
        "z": "e214c530.f05aa8",
        "g": "e6646274.1e12d",
        "name": "from serial_nano",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 910,
        "y": 200,
        "wires": []
    },
    {
        "id": "d6ac71ce.ce823",
        "type": "serial out",
        "z": "e214c530.f05aa8",
        "g": "e6646274.1e12d",
        "name": "Serial_write Nano_motor",
        "serial": "bd0b028c.254dd",
        "x": 750,
        "y": 280,
        "wires": []
    },
    {
        "id": "165eb950.018077",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "e6646274.1e12d",
        "name": "[Servo-Nano] USB-UART Read/Write Arduino Nano ",
        "info": "",
        "x": 730,
        "y": 160,
        "wires": []
    },
    {
        "id": "e34a3847.8dd738",
        "type": "link in",
        "z": "e214c530.f05aa8",
        "g": "e6646274.1e12d",
        "name": "to NanoWrite",
        "links": [
            "87533806.fa8ba8"
        ],
        "x": 575,
        "y": 280,
        "wires": [
            [
                "d6ac71ce.ce823",
                "e4f8b9c7.a08958"
            ]
        ]
    },
    {
        "id": "6759ad25.335384",
        "type": "function",
        "z": "e214c530.f05aa8",
        "d": true,
        "g": "4aa3ecf.4f5e114",
        "name": "msgToNano",
        "func": "var mode_on_off = global.get(\"mode_on_off\");\nvar mode_breathing = global.get(\"modemandatory\");\nif (mode_breathing) {mode_breathing = 1;}\nelse {mode_breathing = 2}\n\nif (mode_on_off != 1) {\n    mode_breathing = 0;\n}\n\nvar vti = global.get(\"set_vol\");\nvar rr = global.get(\"set_rr\");\nvar ie = global.get(\"set_ie\");\n\nmsg.payload = '<' + mode_breathing + ',' + vti + ',' + rr + ',' + ie + '>';\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 630,
        "y": 620,
        "wires": [
            [
                "87533806.fa8ba8"
            ]
        ]
    },
    {
        "id": "87533806.fa8ba8",
        "type": "link out",
        "z": "e214c530.f05aa8",
        "g": "235cd30c.a5174c",
        "name": "from servo-nano setparam",
        "links": [
            "e34a3847.8dd738"
        ],
        "x": 1155,
        "y": 800,
        "wires": []
    },
    {
        "id": "c119fa42.652488",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "4aa3ecf.4f5e114",
        "name": "Set servo-nano param",
        "info": "",
        "x": 640,
        "y": 580,
        "wires": []
    },
    {
        "id": "6060ba4c.f45574",
        "type": "link out",
        "z": "e214c530.f05aa8",
        "g": "e6646274.1e12d",
        "name": "from NanoRead",
        "links": [
            "85651e29.c73f9",
            "57e79696.8ad7c8",
            "86e9c7fa.813188"
        ],
        "x": 835,
        "y": 240,
        "wires": []
    },
    {
        "id": "203c2903.6a3726",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "c1a8b892.a30bc8",
        "name": "Set actuator param",
        "info": "",
        "x": 150,
        "y": 500,
        "wires": []
    },
    {
        "id": "2fe9cee0.3b1192",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "14f495e2.d66d9a",
        "name": "Actuator interface",
        "info": "",
        "x": 140,
        "y": 60,
        "wires": []
    },
    {
        "id": "7a617ecd.795ae",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "40dcd821.c95cd8",
        "name": "[Stepper-Raspi] MQTT to/from Python",
        "info": "",
        "x": 230,
        "y": 140,
        "wires": []
    },
    {
        "id": "57e4b3b8.783eac",
        "type": "link in",
        "z": "e214c530.f05aa8",
        "d": true,
        "g": "40dcd821.c95cd8",
        "name": "to stepperDriverPython",
        "links": [
            "408ab41c.a7029c"
        ],
        "x": 175,
        "y": 180,
        "wires": [
            [
                "cdd2cf7a.47ae3"
            ]
        ]
    },
    {
        "id": "86b82956.f52dc8",
        "type": "exec",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "e1cdcdd9.a0ff5",
        "command": "python3 -u ~/ventilator/sampling_ads1115_v2.py",
        "addpay": true,
        "append": "",
        "useSpawn": "false",
        "timer": "",
        "oldrc": false,
        "name": "",
        "x": 520,
        "y": 260,
        "wires": [
            [],
            [],
            []
        ]
    },
    {
        "id": "1855cf92.fa262",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "e1cdcdd9.a0ff5",
        "name": "to adcSamplingPython",
        "links": [
            "408ab41c.a7029c"
        ],
        "x": 235,
        "y": 260,
        "wires": [
            [
                "86b82956.f52dc8"
            ]
        ]
    },
    {
        "id": "ab8f726b.1a284",
        "type": "mosca in",
        "z": "d366a899.64d3b8",
        "d": true,
        "g": "b9a2e581.862918",
        "mqtt_port": 1883,
        "mqtt_ws_port": 8080,
        "name": "",
        "username": "",
        "password": "",
        "dburl": "",
        "x": 210,
        "y": 1080,
        "wires": [
            []
        ]
    },
    {
        "id": "7315e382.2af98c",
        "type": "inject",
        "z": "d366a899.64d3b8",
        "d": true,
        "g": "4776938a.99858c",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 190,
        "y": 1240,
        "wires": [
            [
                "51aa7313.0f72dc"
            ]
        ]
    },
    {
        "id": "51aa7313.0f72dc",
        "type": "exec",
        "z": "d366a899.64d3b8",
        "g": "4776938a.99858c",
        "command": "pkill python3",
        "addpay": false,
        "append": "",
        "useSpawn": "false",
        "timer": "",
        "oldrc": false,
        "name": "",
        "x": 370,
        "y": 1240,
        "wires": [
            [
                "fb160ba9.242998"
            ],
            [
                "7e33f0b9.9aaed"
            ],
            []
        ]
    },
    {
        "id": "7e33f0b9.9aaed",
        "type": "debug",
        "z": "d366a899.64d3b8",
        "g": "4776938a.99858c",
        "name": "debug python initialization",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 600,
        "y": 1260,
        "wires": []
    },
    {
        "id": "fb160ba9.242998",
        "type": "delay",
        "z": "d366a899.64d3b8",
        "g": "4776938a.99858c",
        "name": "",
        "pauseType": "delay",
        "timeout": "1",
        "timeoutUnits": "seconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "x": 550,
        "y": 1220,
        "wires": [
            [
                "408ab41c.a7029c"
            ]
        ]
    },
    {
        "id": "3a5df97f.b62386",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "d": true,
        "g": "b9a2e581.862918",
        "name": "to publishMQTT",
        "links": [
            "fda5d1cd.f22c3"
        ],
        "x": 395,
        "y": 1080,
        "wires": [
            [
                "7724ad6d.675974"
            ]
        ]
    },
    {
        "id": "7724ad6d.675974",
        "type": "mqtt out",
        "z": "d366a899.64d3b8",
        "d": true,
        "g": "b9a2e581.862918",
        "name": "",
        "topic": "",
        "qos": "",
        "retain": "",
        "broker": "61e7b74c.b2adc8",
        "x": 490,
        "y": 1080,
        "wires": []
    },
    {
        "id": "408ab41c.a7029c",
        "type": "link out",
        "z": "d366a899.64d3b8",
        "g": "4776938a.99858c",
        "name": "from pythonInit",
        "links": [
            "57e4b3b8.783eac",
            "6a6a99f2.202d78",
            "1855cf92.fa262"
        ],
        "x": 665,
        "y": 1220,
        "wires": []
    },
    {
        "id": "f136c18d.404fb",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "b9a2e581.862918",
        "name": "MQTT broker and publisher",
        "info": "",
        "x": 220,
        "y": 1040,
        "wires": []
    },
    {
        "id": "4840edf4.b14014",
        "type": "comment",
        "z": "d366a899.64d3b8",
        "g": "4776938a.99858c",
        "name": "Python initialization",
        "info": "",
        "x": 180,
        "y": 1200,
        "wires": []
    },
    {
        "id": "2c9c9b2c.a93b54",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "",
        "links": [
            "9070d3e9.c8bdd"
        ],
        "x": 1535,
        "y": 1360,
        "wires": [
            [
                "dac88b90.f3d5c8"
            ]
        ]
    },
    {
        "id": "9070d3e9.c8bdd",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "2f3753c6.589a8c",
        "name": "from breathingPhase",
        "links": [
            "2c9c9b2c.a93b54",
            "12fc5322.8fa8ad",
            "76448a98.74e784"
        ],
        "x": 2155,
        "y": 380,
        "wires": []
    },
    {
        "id": "8d661463.869fc8",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "2f3753c6.589a8c",
        "name": "Breathing phase flag",
        "info": "",
        "x": 1510,
        "y": 160,
        "wires": []
    },
    {
        "id": "57e79696.8ad7c8",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "2f3753c6.589a8c",
        "name": "to breathingPhaseFlag_serial",
        "links": [
            "6060ba4c.f45574"
        ],
        "x": 1555,
        "y": 340,
        "wires": [
            [
                "32c9a298.f4b64e",
                "d163fce2.a0a0f"
            ]
        ]
    },
    {
        "id": "bf3ce8cb.bad1e8",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "2f3753c6.589a8c",
        "name": "MQTT interface",
        "info": "",
        "x": 1580,
        "y": 200,
        "wires": []
    },
    {
        "id": "9fdd48ee.6ca898",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "2f3753c6.589a8c",
        "name": "UART interface",
        "info": "",
        "x": 1580,
        "y": 300,
        "wires": []
    },
    {
        "id": "113fc064.aba06",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "6d0d3c9c.c8ed24",
        "name": "Sensor sampling",
        "info": "",
        "x": 180,
        "y": 140,
        "wires": []
    },
    {
        "id": "1605bb32.b8e3d5",
        "type": "function",
        "z": "e214c530.f05aa8",
        "g": "774f83e0.0c7bdc",
        "name": "send Mode",
        "func": "mode_on_off = global.get(\"mode_on_off\");\nmode_breathing = global.get(\"modemandatory\");\nif (mode_breathing) {mode_breathing = 1;}\nelse {mode_breathing = 2}\n\nif (mode_on_off != 1) {\n    mode_breathing = 0;\n}\n\nmsg.topic = \"root/stepper/mode\";\nmsg.payload = mode_breathing;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 270,
        "y": 980,
        "wires": [
            [
                "fda5d1cd.f22c3"
            ]
        ]
    },
    {
        "id": "e4f8b9c7.a08958",
        "type": "debug",
        "z": "e214c530.f05aa8",
        "g": "e6646274.1e12d",
        "name": "to serial_nano",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "x": 700,
        "y": 320,
        "wires": []
    },
    {
        "id": "6d7cf53f.95a01c",
        "type": "change",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "set global pip ipp peep",
        "rules": [
            {
                "t": "set",
                "p": "pip_val",
                "pt": "global",
                "to": "-1",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "ipp_val",
                "pt": "global",
                "to": "-1",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "peep_val",
                "pt": "global",
                "to": "-1",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "low_pres_detect",
                "pt": "global",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "vpeak_val",
                "pt": "global",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "fpeak_val",
                "pt": "global",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "find_pip_flag",
                "pt": "global",
                "to": "1",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 880,
        "y": 260,
        "wires": [
            [
                "30ec1173.9f468e"
            ]
        ]
    },
    {
        "id": "30ec1173.9f468e",
        "type": "link out",
        "z": "d366a899.64d3b8",
        "g": "e0abd88e.4a2e78",
        "name": "from initialPIP,IPP,PEEP",
        "links": [
            "3352e1ad.ee778e",
            "659b1dd8.675c54"
        ],
        "x": 1015,
        "y": 260,
        "wires": []
    },
    {
        "id": "d135bd19.79b96",
        "type": "mqtt in",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "e1cdcdd9.a0ff5",
        "name": "",
        "topic": "root/adc/oxy_raw",
        "qos": "0",
        "datatype": "auto",
        "broker": "61e7b74c.b2adc8",
        "x": 280,
        "y": 320,
        "wires": [
            [
                "95f07458.030e28"
            ]
        ]
    },
    {
        "id": "6f09e91e.316168",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "from oxy_raw",
        "links": [
            "a01ffd5c.24ee3",
            "88d55396.c5ab2"
        ],
        "x": 655,
        "y": 640,
        "wires": []
    },
    {
        "id": "95f07458.030e28",
        "type": "function",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "e1cdcdd9.a0ff5",
        "name": "parseFloat",
        "func": "var text = msg.payload;\nmsg.topic = \"oxy_raw\";\nmsg.payload = parseFloat(text);\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 490,
        "y": 320,
        "wires": [
            [
                "6f09e91e.316168"
            ]
        ]
    },
    {
        "id": "bcdc208c.8ea51",
        "type": "function",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "e1cdcdd9.a0ff5",
        "name": "parseFloat",
        "func": "var text = msg.payload;\nmsg.payload = parseFloat(text);\nmsg.topic = \"flow_raw\";\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 490,
        "y": 360,
        "wires": [
            [
                "aca7630b.699f7"
            ]
        ]
    },
    {
        "id": "aca7630b.699f7",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "from flow_raw",
        "links": [
            "593c7907.c0e8d8",
            "88d55396.c5ab2"
        ],
        "x": 655,
        "y": 680,
        "wires": []
    },
    {
        "id": "290ea073.c2c92",
        "type": "mqtt in",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "e1cdcdd9.a0ff5",
        "name": "",
        "topic": "root/adc/flow_raw",
        "qos": "0",
        "datatype": "auto",
        "broker": "61e7b74c.b2adc8",
        "x": 280,
        "y": 360,
        "wires": [
            [
                "bcdc208c.8ea51"
            ]
        ]
    },
    {
        "id": "fb9134fc.75d978",
        "type": "function",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "e1cdcdd9.a0ff5",
        "name": "parseFloat",
        "func": "var text = msg.payload;\nmsg.payload = parseFloat(text);\nmsg.topic = \"pres_raw\";\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 490,
        "y": 400,
        "wires": [
            [
                "ce83fa38.698b88"
            ]
        ]
    },
    {
        "id": "ce83fa38.698b88",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "from pres_raw",
        "links": [
            "79eb4336.f64d8c",
            "88d55396.c5ab2"
        ],
        "x": 655,
        "y": 720,
        "wires": []
    },
    {
        "id": "37ffc606.a2252a",
        "type": "mqtt in",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "e1cdcdd9.a0ff5",
        "name": "",
        "topic": "root/adc/pres_raw",
        "qos": "0",
        "datatype": "auto",
        "broker": "61e7b74c.b2adc8",
        "x": 290,
        "y": 400,
        "wires": [
            [
                "fb9134fc.75d978"
            ]
        ]
    },
    {
        "id": "c7fc4e7d.38219",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "parseSamplingADC",
        "func": "var text = msg.payload;\nvar oxy_raw = 0;\nvar flow_raw = 0;\nvar pres_raw = 0;\n\nvar indexStart = text.indexOf(\"{\");\nif ((indexStart != -1) && (text.indexOf(\"{e\") == -1)) {\n    indexNext = text.indexOf(',',indexStart);\n    oxy_raw = text.slice(indexStart+1, indexNext);\n    \n    indexStart = indexNext;\n    indexNext = text.indexOf(',',indexStart+1);\n    flow_raw = text.slice(indexStart+1, indexNext);\n    \n    indexStart = indexNext;\n    indexNext = text.indexOf(',',indexStart+1);\n    pres_raw = text.slice(indexStart+1, indexNext);\n    \n    indexStart = indexNext;\n    indexNext = text.indexOf('}',indexStart+1);\n    dt = text.slice(indexStart+1, indexNext);\n    \n    msg.data=1;\n    msg.oxy = parseFloat(oxy_raw);\n    msg.flow = parseFloat(flow_raw);\n    msg.pres = parseFloat(pres_raw);\n    msg.dt = parseFloat(dt);\n    \n    return msg;\n}\n// else {\n//     msg.data = 0;\n// }\n\n// msg.oxy = parseFloat(oxy_raw);\n// msg.flow = parseFloat(flow_raw);\n// msg.pres = parseFloat(pres_raw);\n\n// return msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 370,
        "y": 600,
        "wires": [
            [
                "a2e51e12.cc802"
            ]
        ]
    },
    {
        "id": "6c2eb738.ee6028",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "to parseSamplingADC",
        "links": [
            "850624b5.31e8d8",
            "dd2ffd6c.6f799"
        ],
        "x": 235,
        "y": 600,
        "wires": [
            [
                "c7fc4e7d.38219"
            ]
        ]
    },
    {
        "id": "a2e51e12.cc802",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "isValidData",
        "property": "data",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "eq",
                "v": "0",
                "vt": "num"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 310,
        "y": 640,
        "wires": [
            [
                "1bdcc1ab.1242ce",
                "c84d2ee3.210e5",
                "20b3ede7.2422b2",
                "a364727a.5aec2"
            ],
            []
        ]
    },
    {
        "id": "1bdcc1ab.1242ce",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "oxy_raw",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "oxy",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "oxy_raw",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 500,
        "y": 640,
        "wires": [
            [
                "6f09e91e.316168"
            ]
        ]
    },
    {
        "id": "c84d2ee3.210e5",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "flow_raw",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "flow",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "flow_raw",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 500,
        "y": 680,
        "wires": [
            [
                "aca7630b.699f7"
            ]
        ]
    },
    {
        "id": "20b3ede7.2422b2",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "pres_raw",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "pres",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "pres_raw",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 500,
        "y": 720,
        "wires": [
            [
                "ce83fa38.698b88"
            ]
        ]
    },
    {
        "id": "be48d0ad.ae86e",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "debug parseSamplingADC",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "statusVal": "",
        "statusType": "auto",
        "x": 640,
        "y": 560,
        "wires": []
    },
    {
        "id": "fdbae2c6.8566d",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "debug raw_adc",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 840,
        "y": 680,
        "wires": []
    },
    {
        "id": "88d55396.c5ab2",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "to debug raw_adc",
        "links": [
            "6f09e91e.316168",
            "aca7630b.699f7",
            "ce83fa38.698b88"
        ],
        "x": 755,
        "y": 640,
        "wires": [
            [
                "fdbae2c6.8566d"
            ]
        ]
    },
    {
        "id": "7b14001d.7c03b",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "UART-nano_sensor interface",
        "info": "",
        "x": 300,
        "y": 520,
        "wires": []
    },
    {
        "id": "a4493caf.6be47",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "e1cdcdd9.a0ff5",
        "name": "MQTT-python_ads interface",
        "info": "",
        "x": 300,
        "y": 220,
        "wires": []
    },
    {
        "id": "850624b5.31e8d8",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "from NanoRead",
        "links": [
            "6c2eb738.ee6028",
            "4a6bd4c.eee102c"
        ],
        "x": 535,
        "y": 600,
        "wires": []
    },
    {
        "id": "255c8a09.01a896",
        "type": "serial in",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "Serial_read Nano_Sensor",
        "serial": "b44a4278.8e26",
        "x": 330,
        "y": 560,
        "wires": [
            [
                "850624b5.31e8d8",
                "be48d0ad.ae86e"
            ]
        ]
    },
    {
        "id": "d163fce2.a0a0f",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "2f3753c6.589a8c",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "breathing_phase",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1960,
        "y": 340,
        "wires": [
            [
                "56a12062.02532",
                "9070d3e9.c8bdd"
            ]
        ]
    },
    {
        "id": "1c69c3d1.91345c",
        "type": "link in",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "5d96b1e2.efd29",
        "name": "",
        "links": [
            "54c039df.06a9d8"
        ],
        "x": 2195,
        "y": 1300,
        "wires": [
            [
                "180e4b6e.afe615"
            ]
        ]
    },
    {
        "id": "80a4809b.dd0dd",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "5d96b1e2.efd29",
        "name": "",
        "property": "breathing_phase",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "eoi",
                "vt": "str"
            },
            {
                "t": "eq",
                "v": "eoc",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 2410,
        "y": 1300,
        "wires": [
            [
                "a56f0873.9e9be8"
            ],
            [
                "b82ee5d.8766018"
            ]
        ]
    },
    {
        "id": "a56f0873.9e9be8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "5d96b1e2.efd29",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "peep_val",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "ipp_peep_updateFlag",
                "pt": "flow",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 2560,
        "y": 1280,
        "wires": [
            [
                "1a187f2c.121771"
            ]
        ]
    },
    {
        "id": "b82ee5d.8766018",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "5d96b1e2.efd29",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "ipp_val",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "ipp_peep_updateFlag",
                "pt": "flow",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 2560,
        "y": 1320,
        "wires": [
            []
        ]
    },
    {
        "id": "180e4b6e.afe615",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "5d96b1e2.efd29",
        "name": "",
        "property": "ipp_peep_updateFlag",
        "propertyType": "flow",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 2280,
        "y": 1300,
        "wires": [
            [
                "80a4809b.dd0dd"
            ]
        ]
    },
    {
        "id": "dad41792.d6a2a8",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "5d96b1e2.efd29",
        "name": "from BreathingPhase eoc",
        "links": [
            "3352e1ad.ee778e",
            "659b1dd8.675c54"
        ],
        "x": 2835,
        "y": 1280,
        "wires": []
    },
    {
        "id": "58f95734.eddbc8",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "5d96b1e2.efd29",
        "name": "(alt. exp.) Find IPP,PEEP",
        "info": "",
        "x": 2270,
        "y": 1200,
        "wires": []
    },
    {
        "id": "12fc5322.8fa8ad",
        "type": "link in",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "5d96b1e2.efd29",
        "name": "",
        "links": [
            "9070d3e9.c8bdd"
        ],
        "x": 2195,
        "y": 1240,
        "wires": [
            [
                "833f5792.f1ada8"
            ]
        ]
    },
    {
        "id": "833f5792.f1ada8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "5d96b1e2.efd29",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "ipp_peep_updateFlag",
                "pt": "flow",
                "to": "1",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 2370,
        "y": 1240,
        "wires": [
            []
        ]
    },
    {
        "id": "85651e29.c73f9",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "bb6e0437.fe6088",
        "name": "to emergencyButtonDetect",
        "links": [
            "6060ba4c.f45574"
        ],
        "x": 2395,
        "y": 1940,
        "wires": [
            [
                "3ac02079.fa157"
            ]
        ]
    },
    {
        "id": "3ac02079.fa157",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "bb6e0437.fe6088",
        "name": "serial_nano parser",
        "func": "frNano = msg.payload;\nif (frNano.indexOf(\"{ee}\") != -1) {\n    msg.payload = \"04_ON\";\n} else {\n    msg.payload = \"04_OFF\";\n}\n\nreturn msg;\n\n",
        "outputs": 1,
        "noerr": 0,
        "x": 2530,
        "y": 1940,
        "wires": [
            [
                "cf2463c9.320fb"
            ]
        ]
    },
    {
        "id": "bbdc7e09.36628",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "bb6e0437.fe6088",
        "name": "from emergencyButtonDetect",
        "links": [
            "1cc7263.657b2da",
            "afb9e7a8.fdca18"
        ],
        "x": 2775,
        "y": 1940,
        "wires": []
    },
    {
        "id": "8ba2d015.f1fab",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "bb6e0437.fe6088",
        "name": "Detect Emergency Button",
        "info": "",
        "x": 2410,
        "y": 1900,
        "wires": []
    },
    {
        "id": "96d17d4d.c8c51",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "Zero-ing",
        "info": "",
        "x": 1620,
        "y": 620,
        "wires": []
    },
    {
        "id": "67e338f5.b95328",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "fc44e6d2.813e08",
        "name": "",
        "property": "mode_on_off",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 1630,
        "y": 1020,
        "wires": [
            [
                "82f0175f.85dd98"
            ]
        ]
    },
    {
        "id": "cf30847c.3641f8",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "if on",
        "property": "mode_on_off",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 350,
        "y": 1560,
        "wires": [
            [
                "21c49474.39227c"
            ]
        ]
    },
    {
        "id": "8301a886.5edc18",
        "type": "rbe",
        "z": "b87f0d12.62716",
        "g": "63c6120a.bfff3c",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 470,
        "y": 1060,
        "wires": [
            [
                "209febb4.5786b4"
            ]
        ]
    },
    {
        "id": "74164b33.2d9164",
        "type": "rbe",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "1953c410.5f76bc",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 630,
        "y": 1780,
        "wires": [
            [
                "d2b04b23.2c7b68"
            ]
        ]
    },
    {
        "id": "fb986419.246008",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "fc44e6d2.813e08",
        "name": "to initialFightingDetection",
        "links": [
            "ae79eac6.e042b8"
        ],
        "x": 1915,
        "y": 1080,
        "wires": [
            [
                "e748677e.16b5c8"
            ]
        ]
    },
    {
        "id": "1a187f2c.121771",
        "type": "delay",
        "z": "b87f0d12.62716",
        "g": "5d96b1e2.efd29",
        "name": "",
        "pauseType": "delay",
        "timeout": "500",
        "timeoutUnits": "milliseconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "x": 2730,
        "y": 1280,
        "wires": [
            [
                "dad41792.d6a2a8"
            ]
        ]
    },
    {
        "id": "999ff2f0.a5921",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "fc44e6d2.813e08",
        "name": "debug fightingDetection",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 2310,
        "y": 1020,
        "wires": []
    },
    {
        "id": "1f6d333a.b690cd",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "",
        "property": "zeroing_flag",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1670,
        "y": 700,
        "wires": [
            [
                "130ef10.83aa80f"
            ],
            []
        ]
    },
    {
        "id": "130ef10.83aa80f",
        "type": "smooth",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "",
        "property": "payload",
        "action": "mean",
        "count": "50",
        "round": "",
        "mult": "single",
        "reduce": false,
        "x": 1800,
        "y": 700,
        "wires": [
            [
                "23941a7c.6ffea6"
            ]
        ]
    },
    {
        "id": "23941a7c.6ffea6",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "pres_offset",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1980,
        "y": 700,
        "wires": [
            [
                "af653c45.f241b"
            ]
        ]
    },
    {
        "id": "2f9f481b.47b918",
        "type": "delay",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "",
        "pauseType": "delay",
        "timeout": "100",
        "timeoutUnits": "milliseconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "x": 1790,
        "y": 1400,
        "wires": [
            [
                "328a69f8.0cce26"
            ]
        ]
    },
    {
        "id": "e49543d1.579a3",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "59996f7a.d41a6",
        "name": "",
        "property": "mode_on_off",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "eq",
                "v": "0",
                "vt": "num"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1650,
        "y": 1720,
        "wires": [
            [
                "e15ac5cc.eef108"
            ],
            [
                "e3a7a051.77f4a"
            ]
        ]
    },
    {
        "id": "e3a7a051.77f4a",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "59996f7a.d41a6",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "count_start",
                "pt": "flow",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1890,
        "y": 1760,
        "wires": [
            [
                "17921454.1c3efc"
            ]
        ]
    },
    {
        "id": "e15ac5cc.eef108",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "59996f7a.d41a6",
        "name": "count_start++",
        "func": "var a = parseFloat(flow.get(\"count_start\"));\nvar breathing_phase = global.get(\"breathing_phase\") || \"\";\n\nif(breathing_phase.indexOf(\"eoi\") != -1){\n    flow.set(\"count_start\",a+1);\n}\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 1880,
        "y": 1720,
        "wires": [
            [
                "609f41aa.294cc"
            ]
        ]
    },
    {
        "id": "bbf0e172.5f1a7",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "if exhale",
        "property": "breathing_phase",
        "propertyType": "global",
        "rules": [
            {
                "t": "cont",
                "v": "eoi",
                "vt": "str"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 600,
        "y": 1560,
        "wires": [
            [
                "2b4c04e4.a0ce3c"
            ],
            [
                "d1b29482.4abfe8"
            ]
        ]
    },
    {
        "id": "2b4c04e4.a0ce3c",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "countSpur ++",
        "func": "var count_spur = parseInt(flow.get(\"count_spur\")) || 0;\nflow.set(\"count_spur\",count_spur+1);\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 760,
        "y": 1560,
        "wires": [
            [
                "a4ddacc8.5eed"
            ]
        ]
    },
    {
        "id": "d1b29482.4abfe8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "count_spur",
                "pt": "flow",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 770,
        "y": 1600,
        "wires": [
            []
        ]
    },
    {
        "id": "4e29816a.60af",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "3f4324b.fbc09dc",
        "name": "flow data",
        "links": [
            "7f722a70.ec7c74"
        ],
        "x": 325,
        "y": 740,
        "wires": [
            [
                "5bc3261d.a18658"
            ]
        ]
    },
    {
        "id": "a364727a.5aec2",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "6ecabfd8.d035b",
        "name": "dt",
        "rules": [
            {
                "t": "set",
                "p": "dt",
                "pt": "flow",
                "to": "dt",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 490,
        "y": 760,
        "wires": [
            []
        ]
    },
    {
        "id": "cb1b284c.e24078",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "count_Vol",
        "func": "var vol = parseFloat(flow.get(\"vol_count\")) || 0 ;\nvar correction_factor = 2;\n// var lastflow = parseFloat(flow.get(\"lastflow\")) || 0;\n// if(lastflow === 0) { lastflow = msg.flow;}\n// vol += correction_factor*((msg.flow/60 + lastflow/60)/2 * flow.get(\"dt\")/1000); //LPM to LPS, Micros to Sec\n//var flowq = parseFloat(flow.get(\"flow_val\")); //msg.payload;\nvar flowq = msg.payload;\n\nvol += 1*(flowq * parseInt(flow.get(\"dt\"))/60000); //LPM to LPS, Micros to Sec\n\n// var slope = (flowq - lastflow);\n// if(slope < -2 || flowq <0) {vol = 0;}\n\nflow.set(\"vol_count\", vol);\n// flow.set(\"lastflow\", flowq)\nnewmsg={\"payload\":vol};\n\nreturn newmsg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 720,
        "y": 1960,
        "wires": [
            [
                "92fa4ec5.1e429",
                "23731509.e3968a"
            ]
        ]
    },
    {
        "id": "3bb980a8.5223b",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "[debug] flow",
        "links": [
            "7f722a70.ec7c74"
        ],
        "x": 255,
        "y": 1960,
        "wires": [
            [
                "35107202.39922e",
                "8e9a409.e974ac"
            ]
        ]
    },
    {
        "id": "92fa4ec5.1e429",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "[result] volume",
        "links": [
            "2fe3986a.e51fd8",
            "8ff94cd8.e5663",
            "cb6de60b.e77578"
        ],
        "x": 935,
        "y": 2040,
        "wires": []
    },
    {
        "id": "88135a43.196de8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "vol_count",
                "pt": "flow",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "0",
                "tot": "num"
            },
            {
                "t": "set",
                "p": "lastflow",
                "pt": "flow",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 720,
        "y": 2040,
        "wires": [
            [
                "92fa4ec5.1e429",
                "23731509.e3968a"
            ]
        ]
    },
    {
        "id": "2fe3986a.e51fd8",
        "type": "link in",
        "z": "d366a899.64d3b8",
        "g": "3f4324b.fbc09dc",
        "name": "",
        "links": [
            "92fa4ec5.1e429"
        ],
        "x": 325,
        "y": 700,
        "wires": [
            [
                "d1ccff4f.70b0e"
            ]
        ]
    },
    {
        "id": "23731509.e3968a",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "x": 990,
        "y": 1960,
        "wires": []
    },
    {
        "id": "8e9a409.e974ac",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "",
        "property": "mode_on_off",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 390,
        "y": 1960,
        "wires": [
            [
                "e5c397c4.4ec5d8",
                "647f01cc.9b4f2"
            ],
            [
                "88135a43.196de8"
            ]
        ]
    },
    {
        "id": "234d4812.8c8c68",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "debug_underPress",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 1010,
        "y": 2000,
        "wires": []
    },
    {
        "id": "cf2463c9.320fb",
        "type": "rbe",
        "z": "b87f0d12.62716",
        "g": "bb6e0437.fe6088",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 2690,
        "y": 1940,
        "wires": [
            [
                "bbdc7e09.36628"
            ]
        ]
    },
    {
        "id": "45d4b84d.17a0e8",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "[alarm] overpres",
        "links": [
            "53eb702c.3f19",
            "52903dbc.05fd14"
        ],
        "x": 1555,
        "y": 1980,
        "wires": [
            [
                "2b2a2586.954c1a"
            ]
        ]
    },
    {
        "id": "a6172a9e.955658",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "false",
        "x": 2090,
        "y": 2000,
        "wires": []
    },
    {
        "id": "8ff94cd8.e5663",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "[alarm] overvol",
        "links": [
            "92fa4ec5.1e429"
        ],
        "x": 1555,
        "y": 2020,
        "wires": [
            [
                "7ea2a6af.1b05c8"
            ]
        ]
    },
    {
        "id": "7ea2a6af.1b05c8",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "cekOvervol",
        "func": "var vol_real = msg.payload;\nvar set_vol = global.get(\"set_vol\");\nvar mandatory = global.get(\"modemandatory\")\nvar stat = false;\nset_vol += 0.1*set_vol;\n\nif(vol_real > set_vol && !mandatory){\n    stat = true;\n}\n\nvar newmsg = {'payload': stat};\nreturn newmsg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 1670,
        "y": 2020,
        "wires": [
            [
                "2b2a2586.954c1a",
                "28b9ccc5.da96d4"
            ]
        ]
    },
    {
        "id": "9768cccc.cf534",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 1670,
        "y": 1960,
        "wires": [
            [
                "2b2a2586.954c1a",
                "acde5081.c13c6"
            ]
        ]
    },
    {
        "id": "2b2a2586.954c1a",
        "type": "rbe",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 1910,
        "y": 2000,
        "wires": [
            [
                "a6172a9e.955658",
                "acde5081.c13c6"
            ]
        ]
    },
    {
        "id": "847bce70.ee765",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "false",
        "payloadType": "bool",
        "x": 1670,
        "y": 1920,
        "wires": [
            [
                "acde5081.c13c6"
            ]
        ]
    },
    {
        "id": "e2f1189b.5e58a8",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "debug_alarm_gan",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 990,
        "y": 2940,
        "wires": []
    },
    {
        "id": "15dbed0.ad58f13",
        "type": "rbe",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 530,
        "y": 2940,
        "wires": [
            [
                "e89baafb.4d3378"
            ]
        ]
    },
    {
        "id": "4b65ff52.46eba",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "9202a04a.8555d",
        "name": "kondisi_alarm",
        "func": "var alarm_01 = global.get(\"alarm_01\");\nvar alarm_02 = global.get(\"alarm_02\");\nvar alarm_03 = global.get(\"alarm_03\");\nvar alarm_04 = global.get(\"alarm_04\");\n\nif(alarm_01 || alarm_02 || alarm_03 || alarm_04 )\n{\n    \n}\n\nelse\n{\nreturn msg;\n}",
        "outputs": 1,
        "noerr": 0,
        "x": 1480,
        "y": 3160,
        "wires": [
            [
                "401f39e7.bb6ca8"
            ]
        ]
    },
    {
        "id": "28b9ccc5.da96d4",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "overVolAlarm",
        "func": "var stat = msg.payload;\nvar alarmmsg = \"06_OFF\"\nif(stat){\n    alarmmsg = \"06_ON\";\n}\n\nnewmsg = {\"payload\": alarmmsg};\n\nreturn newmsg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 1670,
        "y": 2060,
        "wires": [
            [
                "c350a741.55f9b8"
            ]
        ]
    },
    {
        "id": "c350a741.55f9b8",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "[alarm2] OverFlow",
        "links": [
            "1cc7263.657b2da",
            "6d51b43f.32251c",
            "afb9e7a8.fdca18"
        ],
        "x": 1775,
        "y": 2060,
        "wires": []
    },
    {
        "id": "5c397dd.4f4f984",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "Overpres/Overvol interrupt (OK MINUS)",
        "info": "Test Overpres OK\nTest overvol belum\n- pas overvol sempet ke skip 1 cycle dulu",
        "x": 1670,
        "y": 1880,
        "wires": []
    },
    {
        "id": "b5eff8e7.436668",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "set Title",
        "func": "if(msg.payload == \"05_ON\"){\n    msg.payload = \"Assisted Volume Control\";\n} else {\n    msg.payload = false;\n}\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 980,
        "y": 1600,
        "wires": [
            [
                "807061ca.82126"
            ]
        ]
    },
    {
        "id": "d09eeac1.951c98",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "Spurious Titile",
        "links": [
            "5768e8c1.0a8f68",
            "5b75260.d7992dc",
            "b820805.67cd78",
            "bdef2fb9.9b2a7",
            "6e87af14.1a8ba",
            "3dfbad41.b46f82",
            "d39bedc.2e8fd1",
            "9e09467e.af9d28"
        ],
        "x": 1095,
        "y": 1640,
        "wires": []
    },
    {
        "id": "807061ca.82126",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "Assisted Volume Control",
                "vt": "str"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 990,
        "y": 1640,
        "wires": [
            [
                "d09eeac1.951c98"
            ],
            []
        ]
    },
    {
        "id": "37ca24cf.1144fc",
        "type": "function",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "7a50669e.763d58",
        "name": "calcBit2Pres",
        "func": "var pres_raw = parseFloat(msg.payload); // in 16 bit\n//pres_raw = pres_raw * 6.144 / 32768; // in volt\n\n//var pres_val = 0;\n// opt 1 offset + gain adjust\n//pres_val = ((pres_raw/5) - 0.04)/0.0012858 * 10.19716;// + global.get(\"offset_pressure\");\n\n// opt 2 regression\n// var x1 = 0.7;   var y1 = 2;\n// var x2 = 1;   var y2 = 4;\n// pres_val = ( (y2-y1)/(x2-x1)*(pres_raw-x1) )+y1;\n\n// opt 3 direct\n//pres_val = (((pres_val + 850) * 15 / 1000 * 2) - 45)*2;\nvar pres_val = pres_raw;\n\nmsg.topic = \"pressure\";\nmsg.payload = pres_val;\nmsg.raw = pres_raw;\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 1690,
        "y": 760,
        "wires": [
            []
        ]
    },
    {
        "id": "7e6d6994.308118",
        "type": "mqtt in",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "d6f4c801.71a0e8",
        "name": "",
        "topic": "val/flow_val",
        "qos": "1",
        "datatype": "auto",
        "broker": "61e7b74c.b2adc8",
        "x": 610,
        "y": 1260,
        "wires": [
            [
                "f6361cc2.dca9d"
            ]
        ]
    },
    {
        "id": "4bca5005.8ea8d",
        "type": "change",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "d6f4c801.71a0e8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "flow_val",
                "pt": "flow",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 660,
        "y": 1300,
        "wires": [
            [
                "7f722a70.ec7c74"
            ]
        ]
    },
    {
        "id": "35107202.39922e",
        "type": "switch",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "fe4570c9.80c64",
        "name": "",
        "property": "modemandatory",
        "propertyType": "global",
        "rules": [
            {
                "t": "false"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "false",
        "repair": false,
        "outputs": 2,
        "x": 390,
        "y": 2040,
        "wires": [
            [
                "8e9a409.e974ac"
            ],
            [
                "88135a43.196de8"
            ]
        ]
    },
    {
        "id": "32c9a298.f4b64e",
        "type": "function",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "2f3753c6.589a8c",
        "name": "serial_nano parser",
        "func": "frNano = msg.payload;\nif (frNano.indexOf(\"{ec}\") != -1) {\n    msg.payload = \"eoc\";\n    return msg;\n} else if (frNano.indexOf(\"{ei}\") != -1) {\n    msg.payload = \"eoi\";\n    return msg;\n}\n// else {msg.payload = \"\";}\n\n// return msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 1710,
        "y": 380,
        "wires": [
            [
                "d163fce2.a0a0f"
            ]
        ]
    },
    {
        "id": "e5c397c4.4ec5d8",
        "type": "switch",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "fe4570c9.80c64",
        "name": "",
        "property": "breathing_phase",
        "propertyType": "global",
        "rules": [
            {
                "t": "cont",
                "v": "eoc",
                "vt": "str"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 530,
        "y": 2000,
        "wires": [
            [
                "cb1b284c.e24078"
            ],
            [
                "88135a43.196de8"
            ]
        ]
    },
    {
        "id": "729caf4b.bb46a",
        "type": "mqtt out",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "d6f4c801.71a0e8",
        "name": "",
        "topic": "val/flow_val",
        "qos": "",
        "retain": "",
        "broker": "61e7b74c.b2adc8",
        "x": 470,
        "y": 1240,
        "wires": []
    },
    {
        "id": "f6361cc2.dca9d",
        "type": "function",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "d6f4c801.71a0e8",
        "name": "",
        "func": "msg.payload = parseFloat(msg.payload);\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 800,
        "y": 1260,
        "wires": [
            [
                "7f722a70.ec7c74"
            ]
        ]
    },
    {
        "id": "b391d46e.c2b938",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "fighting stop",
        "func": "if(msg.payload==\"03_ON\"){\n    msg.payload = true;\n} else {\n    msg.payload = false;\n}\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 1670,
        "y": 2100,
        "wires": [
            [
                "2b2a2586.954c1a"
            ]
        ]
    },
    {
        "id": "64f7ce43.3b505",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "f8e4ba65.680818",
        "name": "",
        "links": [
            "58d057b1.4731c8"
        ],
        "x": 1555,
        "y": 2100,
        "wires": [
            [
                "b391d46e.c2b938"
            ]
        ]
    },
    {
        "id": "e5776864.3cbc58",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "f5293c5d.258b7",
        "name": "",
        "property": "breathing_phase",
        "propertyType": "global",
        "rules": [
            {
                "t": "cont",
                "v": "eoi",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 2030,
        "y": 1560,
        "wires": [
            [
                "b810da11.904288"
            ]
        ]
    },
    {
        "id": "647f01cc.9b4f2",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "gte",
                "v": "2",
                "vt": "str"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 550,
        "y": 1960,
        "wires": [
            [
                "cb1b284c.e24078"
            ],
            [
                "88135a43.196de8"
            ]
        ]
    },
    {
        "id": "25593b49.7ccbb4",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "63c6120a.bfff3c",
        "name": "o2alarm",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 480,
        "y": 1020,
        "wires": []
    },
    {
        "id": "6ee98e60.303ef",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "zeroing_flag",
                "pt": "global",
                "to": "1",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1900,
        "y": 660,
        "wires": [
            [
                "43b8d210.ccccac"
            ]
        ]
    },
    {
        "id": "43b8d210.ccccac",
        "type": "delay",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "",
        "pauseType": "delay",
        "timeout": "2",
        "timeoutUnits": "seconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "x": 2100,
        "y": 660,
        "wires": [
            [
                "ce0d7bc6.ea54e8"
            ]
        ]
    },
    {
        "id": "ce0d7bc6.ea54e8",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "zeroing_flag",
                "pt": "global",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 2300,
        "y": 660,
        "wires": [
            []
        ]
    },
    {
        "id": "af653c45.f241b",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "debug presZeroing",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 2210,
        "y": 700,
        "wires": []
    },
    {
        "id": "91aff5e1.fd55f8",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "include zero-ing offset",
        "func": "var offset = global.get(\"pres_offset\");\nvar pressure = msg.payload;\nvar value = parseFloat(pressure) - parseFloat(offset);\n\nmsg.payload = value;\nmsg.offset = offset;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 1720,
        "y": 840,
        "wires": [
            [
                "2e9287f0.494db8"
            ]
        ]
    },
    {
        "id": "74044096.2928a",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "to presZeroing",
        "links": [
            "7e428c8d.8a31b4",
            "8ce4377c.da0558"
        ],
        "x": 1735,
        "y": 620,
        "wires": [
            [
                "6ee98e60.303ef"
            ]
        ]
    },
    {
        "id": "ea75341f.d37208",
        "type": "inject",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "x": 1690,
        "y": 660,
        "wires": [
            [
                "6ee98e60.303ef"
            ]
        ]
    },
    {
        "id": "f66d9ad0.42d518",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "87c4af6a.d8ba6",
        "name": "Zero-ing",
        "info": "",
        "x": 280,
        "y": 1340,
        "wires": []
    },
    {
        "id": "b27a0414.04b228",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "87c4af6a.d8ba6",
        "name": "",
        "property": "zeroing_flag",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 270,
        "y": 1420,
        "wires": [
            [
                "441d0b98.171234"
            ],
            []
        ]
    },
    {
        "id": "441d0b98.171234",
        "type": "smooth",
        "z": "b87f0d12.62716",
        "g": "87c4af6a.d8ba6",
        "name": "",
        "property": "payload",
        "action": "mean",
        "count": "50",
        "round": "",
        "mult": "single",
        "reduce": false,
        "x": 400,
        "y": 1420,
        "wires": [
            [
                "acdbdfa.4ac4f2"
            ]
        ]
    },
    {
        "id": "acdbdfa.4ac4f2",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "87c4af6a.d8ba6",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "flow_offset",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 600,
        "y": 1420,
        "wires": [
            [
                "f13e397f.ec12b8"
            ]
        ]
    },
    {
        "id": "f13e397f.ec12b8",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "87c4af6a.d8ba6",
        "name": "debug flowZeroing",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 810,
        "y": 1420,
        "wires": []
    },
    {
        "id": "38f80f86.def57",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "87c4af6a.d8ba6",
        "name": "include zero-ing offset",
        "func": "var offset = global.get(\"flow_offset\");\nvar flow = msg.payload;\nvar value = parseFloat(flow) - parseFloat(offset);\n\nmsg.payload = value;\nmsg.offset = offset;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 320,
        "y": 1380,
        "wires": [
            [
                "7f722a70.ec7c74",
                "147efd7a.fe3f13"
            ]
        ]
    },
    {
        "id": "ff7d486d.76b7a8",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "66b2a04b.09cd4",
        "name": "cekUnderPressure",
        "func": "var pres_val = msg.payload;\nvar lim = global.get(\"loplimit\");\nvar stat = \"\";\n\nif(pres_val < lim) {\n    stat = \"02_ON\";\n    msg.payload = stat;\n    return msg;\n}",
        "outputs": 1,
        "noerr": 0,
        "x": 2730,
        "y": 1560,
        "wires": [
            [
                "2282f868.1f0f68"
            ]
        ]
    },
    {
        "id": "d197e42c.53e888",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "66b2a04b.09cd4",
        "name": "[check] Fighting",
        "links": [
            "54c039df.06a9d8"
        ],
        "x": 2455,
        "y": 1560,
        "wires": [
            [
                "db920e73.6f23a"
            ]
        ]
    },
    {
        "id": "c0b5dddc.fe17d",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "66b2a04b.09cd4",
        "name": "Check for Under Pressure (alt. vD)",
        "info": "",
        "x": 2560,
        "y": 1520,
        "wires": []
    },
    {
        "id": "2282f868.1f0f68",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "66b2a04b.09cd4",
        "name": "[alarm] LowPres",
        "links": [
            "ea3020e7.6d87b",
            "1cc7263.657b2da",
            "afb9e7a8.fdca18"
        ],
        "x": 2875,
        "y": 1560,
        "wires": []
    },
    {
        "id": "db920e73.6f23a",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "66b2a04b.09cd4",
        "name": "",
        "property": "low_pres_detect",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "eq",
                "v": "0",
                "vt": "num"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 2550,
        "y": 1560,
        "wires": [
            [
                "ff7d486d.76b7a8"
            ],
            []
        ]
    },
    {
        "id": "e8877223.4769a",
        "type": "delay",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "",
        "pauseType": "delay",
        "timeout": "15",
        "timeoutUnits": "seconds",
        "rate": "1",
        "nbRateUnits": "1",
        "rateUnits": "second",
        "randomFirst": "1",
        "randomLast": "5",
        "randomUnits": "seconds",
        "drop": false,
        "x": 340,
        "y": 1260,
        "wires": [
            [
                "d68c91cb.5d5bc"
            ]
        ]
    },
    {
        "id": "d68c91cb.5d5bc",
        "type": "change",
        "z": "e214c530.f05aa8",
        "g": "bdcd00d1.64c17",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "low_pres_detect",
                "pt": "global",
                "to": "1",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 540,
        "y": 1260,
        "wires": [
            []
        ]
    },
    {
        "id": "17921454.1c3efc",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "59996f7a.d41a6",
        "name": "",
        "property": "UnderPress",
        "propertyType": "global",
        "rules": [
            {
                "t": "true"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 2070,
        "y": 1760,
        "wires": [
            [
                "ffbff9e.ba39108"
            ]
        ]
    },
    {
        "id": "ffbff9e.ba39108",
        "type": "change",
        "z": "b87f0d12.62716",
        "g": "59996f7a.d41a6",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "02_ON",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 2240,
        "y": 1760,
        "wires": [
            [
                "b8bf4d87.a66b"
            ]
        ]
    },
    {
        "id": "21c49474.39227c",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "2ba74d9a.376e52",
        "name": "",
        "property": "modemandatory",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 1,
        "x": 470,
        "y": 1560,
        "wires": [
            [
                "bbf0e172.5f1a7"
            ]
        ]
    },
    {
        "id": "bcad7925.675e38",
        "type": "change",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "fe4570c9.80c64",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "vpeak_val",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "vpeak_val",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1000,
        "y": 2100,
        "wires": [
            []
        ]
    },
    {
        "id": "721989df.6e3a98",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "find_Volume_actual",
        "func": "var vol_now = parseFloat(msg.payload);\nvar vpeak_now = parseFloat(global.get(\"vpeak_val\"));\n\nif (vol_now > vpeak_now) {\n    vpeak_now = vol_now;\n}\n\nmsg.payload = vpeak_now;\nglobal.set(\"vpeak_val\",vpeak_now);\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 770,
        "y": 2100,
        "wires": [
            [
                "bcad7925.675e38",
                "5acbd60f.dd4a58"
            ]
        ]
    },
    {
        "id": "cb6de60b.e77578",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "to_vol_actual",
        "links": [
            "92fa4ec5.1e429"
        ],
        "x": 635,
        "y": 2100,
        "wires": [
            [
                "721989df.6e3a98"
            ]
        ]
    },
    {
        "id": "17e4835e.097b7d",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 970,
        "y": 2140,
        "wires": []
    },
    {
        "id": "444c9f32.46dba",
        "type": "change",
        "z": "b87f0d12.62716",
        "d": true,
        "g": "fe4570c9.80c64",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "vpeak_val",
                "pt": "global",
                "to": "payload",
                "tot": "msg"
            },
            {
                "t": "set",
                "p": "topic",
                "pt": "msg",
                "to": "vpeak_val",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1000,
        "y": 2200,
        "wires": [
            []
        ]
    },
    {
        "id": "537ca802.55bea8",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "find_PIF",
        "func": "var flow_now = parseFloat(msg.payload);\nvar fpeak_now = parseFloat(global.get(\"fpeak_val\"));\n\nif (flow_now > fpeak_now) {\n    fpeak_now = flow_now;\n}\n\nmsg.payload = fpeak_now;\nglobal.set(\"fpeak_val\",fpeak_now);\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "x": 740,
        "y": 2200,
        "wires": [
            [
                "444c9f32.46dba",
                "db5d1c34.675a2"
            ]
        ]
    },
    {
        "id": "92008f0a.cf66d",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "to_vol_actual",
        "links": [
            "7f722a70.ec7c74"
        ],
        "x": 635,
        "y": 2200,
        "wires": [
            [
                "537ca802.55bea8"
            ]
        ]
    },
    {
        "id": "db5d1c34.675a2",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "debug findPIF",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "x": 1000,
        "y": 2240,
        "wires": []
    },
    {
        "id": "953315b9.481118",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "7a50669e.763d58",
        "name": "debug pres_result",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 2130,
        "y": 800,
        "wires": []
    },
    {
        "id": "5fe35223.bb161c",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "",
        "property": "find_pip_flag",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "num"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1650,
        "y": 1240,
        "wires": [
            [
                "a6b08fdb.6b81e"
            ],
            []
        ]
    },
    {
        "id": "4ea3af09.98782",
        "type": "mysql",
        "z": "e214c530.f05aa8",
        "g": "235cd30c.a5174c",
        "mydb": "83b913ab.1e25a",
        "name": "",
        "x": 815,
        "y": 860,
        "wires": [
            [
                "6ead7141.daaf2"
            ]
        ],
        "l": false
    },
    {
        "id": "80aa1724.551b58",
        "type": "inject",
        "z": "e214c530.f05aa8",
        "g": "235cd30c.a5174c",
        "name": "",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "SELECT * FROM `kalibrasi` WHERE vti = 300 AND rr =10 AND erat=1",
        "payload": "",
        "payloadType": "date",
        "x": 620,
        "y": 780,
        "wires": [
            [
                "4ea3af09.98782"
            ]
        ]
    },
    {
        "id": "6ead7141.daaf2",
        "type": "function",
        "z": "e214c530.f05aa8",
        "g": "235cd30c.a5174c",
        "name": "",
        "func": "var mode_on_off = global.get(\"mode_on_off\");\nvar mode_breathing = global.get(\"modemandatory\");\nif (mode_breathing) {mode_breathing = 1;}\nelse {mode_breathing = 2}\n\nif (mode_on_off != 1) {\n    mode_breathing = 0;\n}\n\nvar vti = global.get(\"set_vol\");\nvar rr = global.get(\"set_rr\");\nvar ie = global.get(\"set_ie\");\nvar pres = global.get(\"set_pres\");\nvar press = global.get(\"press_val\");\n\nvar q = msg.payload[0];\n\nmsg.payload = '<' + mode_breathing + ',' + q.step + ',' + rr + ',' + ie + ',' + q.dti + ',' + pres + ',' + press + '>';\n\n\n\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 1010,
        "y": 860,
        "wires": [
            [
                "6a016d08.a2f774",
                "87533806.fa8ba8"
            ]
        ]
    },
    {
        "id": "6a016d08.a2f774",
        "type": "debug",
        "z": "e214c530.f05aa8",
        "g": "235cd30c.a5174c",
        "name": "",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "true",
        "targetType": "full",
        "x": 1150,
        "y": 860,
        "wires": []
    },
    {
        "id": "7190a0eb.07ed3",
        "type": "comment",
        "z": "e214c530.f05aa8",
        "g": "235cd30c.a5174c",
        "name": "Ambil dr DB (WIP Pras)",
        "info": "Ambil",
        "x": 640,
        "y": 740,
        "wires": []
    },
    {
        "id": "9ef85b0b.343e18",
        "type": "function",
        "z": "e214c530.f05aa8",
        "g": "235cd30c.a5174c",
        "name": "",
        "func": "var vti = global.get(\"set_vol\");\nvar rr = global.get(\"set_rr\");\nvar ie = global.get(\"set_ie\");\nvar pres = global.get(\"set_pres\");\n\n// msg.topic = \"SELECT * FROM `kalibrasi2` WHERE vti =\" + vti + \" AND rr = \" + rr + \" AND erat=\" + ie;\n\nmsg.topic = \"SELECT * FROM `kalibrasi3` WHERE pres =\" + pres + \" AND rr = \" + rr + \" AND erat=\" + ie;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 680,
        "y": 860,
        "wires": [
            [
                "4ea3af09.98782"
            ]
        ]
    },
    {
        "id": "e5e8be15.1a7c",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "c8ecdcc0.dd1d8",
        "name": "debug nilai pressure",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "x": 1820,
        "y": 1280,
        "wires": []
    },
    {
        "id": "b8bf4d87.a66b",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "59996f7a.d41a6",
        "name": "[alarm] LowPres",
        "links": [
            "ea3020e7.6d87b",
            "1cc7263.657b2da"
        ],
        "x": 2375,
        "y": 1720,
        "wires": []
    },
    {
        "id": "5acbd60f.dd4a58",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "fe4570c9.80c64",
        "name": "Calculate Correction Factor",
        "func": "//Pseudocode:\n//  If error dari set point < batas toleransi\n//      Hitung correction factor setiap x cycle nafas\n//  else tampilin nilai asli\n\n// Tunables\nvar cycle_limit = 5; //cek correction factor tiap berapa cycle?\nvar err_threshold = 90; //toleransi error dlm mililiter\n\n// Global Vars\nvar set_vol = parseFloat(global.get(\"set_vol\"));\nvar breath_count = parseInt(global.get(\"breath_count\")) || 0;\nvar correction_factor = parseFloat(global.get(\"correction_factor\")) || 1;\nvar vpeak = global.get(\"vpeak_val\");\nvar last_cor = global.get(\"last_cor\") || 1;\n\n\nif( (parseInt(breath_count % cycle_limit) <= 0) || (breath_count < 3) ){\n    global.set(\"vpeak_val_disp\",vpeak*last_cor);\n    if(Math.abs(set_vol - vpeak) < err_threshold ){\n        correction_factor = set_vol / vpeak;    \n    } else {\n        correction_factor = 1;\n    }\n    global.set(\"correction_factor\", correction_factor);\n    \n} else {\n    if(Math.abs(set_vol - vpeak) < err_threshold ){\n        global.set(\"vpeak_val_disp\",vpeak*correction_factor);   \n    } else {\n        global.set(\"vpeak_val_disp\",vpeak);\n    }\n    \n}    \n\nvar msg2 = {'vpeak':msg.payload, 'vdisp':global.get(\"vpeak_val_disp\"), \"count\":global.get(\"breath_count\"), \"corr\":global.get(\"correction_factor\")};\nreturn msg2;",
        "outputs": 1,
        "noerr": 0,
        "x": 760,
        "y": 2140,
        "wires": [
            [
                "17e4835e.097b7d"
            ]
        ]
    },
    {
        "id": "5c5a677d.00c148",
        "type": "comment",
        "z": "b87f0d12.62716",
        "g": "f967ba3b.789658",
        "name": "I:E RR Calculation",
        "info": "",
        "x": 2590,
        "y": 280,
        "wires": []
    },
    {
        "id": "927cb32a.47855",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "f967ba3b.789658",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "cont",
                "v": "ec",
                "vt": "str"
            },
            {
                "t": "cont",
                "v": "ei",
                "vt": "str"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 2830,
        "y": 320,
        "wires": [
            [],
            []
        ]
    },
    {
        "id": "6b6df14b.2b166",
        "type": "function",
        "z": "b87f0d12.62716",
        "g": "f967ba3b.789658",
        "name": "include zero-ing offset",
        "func": "// set I:E menjadi --:-- \n// saat mesin mati (tidak beroperasi)\nvar Insp_Exp = \"--:--\"\n\nmsg.payload = Insp_Exp;\n// msg.offset = offset;\nreturn msg;",
        "outputs": 1,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "x": 2880,
        "y": 380,
        "wires": [
            [
                "83a09194.e256c",
                "6baf17d9.e741e8"
            ]
        ]
    },
    {
        "id": "22ffbfb8.ba02c",
        "type": "switch",
        "z": "b87f0d12.62716",
        "g": "f967ba3b.789658",
        "name": "",
        "property": "mode_on_off",
        "propertyType": "global",
        "rules": [
            {
                "t": "eq",
                "v": "1",
                "vt": "str"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 2670,
        "y": 340,
        "wires": [
            [],
            [
                "6b6df14b.2b166"
            ]
        ]
    },
    {
        "id": "83a09194.e256c",
        "type": "debug",
        "z": "b87f0d12.62716",
        "g": "f967ba3b.789658",
        "name": "debug breathingPhase1",
        "active": false,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "x": 3150,
        "y": 380,
        "wires": []
    },
    {
        "id": "4a6bd4c.eee102c",
        "type": "link in",
        "z": "b87f0d12.62716",
        "g": "f967ba3b.789658",
        "name": "to parseSamplingADC",
        "links": [
            "850624b5.31e8d8",
            "dd2ffd6c.6f799"
        ],
        "x": 2555,
        "y": 340,
        "wires": [
            [
                "22ffbfb8.ba02c"
            ]
        ]
    },
    {
        "id": "6baf17d9.e741e8",
        "type": "link out",
        "z": "b87f0d12.62716",
        "g": "f967ba3b.789658",
        "name": "I:E_actual",
        "links": [
            "902e0e77.e3e84",
            "af3b76a7.38a5d8",
            "a3fb9189.880e1"
        ],
        "x": 3075,
        "y": 340,
        "wires": []
    },
    {
        "id": "b5bb47b5.affa28",
        "type": "comment",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "Page 1",
        "info": "- Choose between mandatory volume control and assisted volume control\n- Display Alarm\n- Apply page lead to Input setting value",
        "x": 190,
        "y": 520,
        "wires": []
    },
    {
        "id": "76bae751.e6f548",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "group": "9423cf2d.9a9ae",
        "order": 2,
        "width": 0,
        "height": 0,
        "passthru": false,
        "label": "Mandatory Volume Control",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "Mandatory Volume Control",
        "payloadType": "str",
        "topic": "",
        "x": 680,
        "y": 580,
        "wires": [
            [
                "fd0b9e6d.feb66",
                "75c1ae60.c4bbe",
                "d758ec11.26cc9",
                "9ea67ba8.4a10a8"
            ]
        ]
    },
    {
        "id": "7592016d.b1ee2",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "group": "9423cf2d.9a9ae",
        "order": 4,
        "width": 0,
        "height": 0,
        "passthru": false,
        "label": "Assisted Volume Control",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "Assisted Volume Control",
        "payloadType": "str",
        "topic": "",
        "x": 670,
        "y": 620,
        "wires": [
            [
                "fd0b9e6d.feb66",
                "87ba4af7.d1e068",
                "d758ec11.26cc9",
                "9ea67ba8.4a10a8"
            ]
        ]
    },
    {
        "id": "65c452ce.73a69c",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "934c4439.0396b8",
        "name": "",
        "group": "b4e5db20.ea5d38",
        "order": 1,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "High Press",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 3480,
        "wires": [
            []
        ]
    },
    {
        "id": "17eec010.59487",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "934c4439.0396b8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "red",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 810,
        "y": 3480,
        "wires": [
            [
                "65c452ce.73a69c",
                "716fb519.25d8dc",
                "a7b18904.13c868",
                "edb69b0.fba2668",
                "5aefc063.06f94",
                "9550c4c6.ad9da8",
                "7d77357.a5373cc",
                "a1281467.bead48"
            ]
        ]
    },
    {
        "id": "a9ada9b7.645718",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "934c4439.0396b8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "grey",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 810,
        "y": 3520,
        "wires": [
            [
                "65c452ce.73a69c",
                "716fb519.25d8dc",
                "a7b18904.13c868",
                "edb69b0.fba2668",
                "5aefc063.06f94",
                "9550c4c6.ad9da8",
                "7d77357.a5373cc",
                "a1281467.bead48"
            ]
        ]
    },
    {
        "id": "f179f69e.840658",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "934c4439.0396b8",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 640,
        "y": 3480,
        "wires": [
            [
                "17eec010.59487",
                "7a1ec630.8047c8"
            ],
            [
                "a9ada9b7.645718"
            ]
        ]
    },
    {
        "id": "494c9023.e87a2",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "5a350e52.0f489",
        "name": "",
        "group": "b4e5db20.ea5d38",
        "order": 2,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Low Press",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 3780,
        "wires": [
            []
        ]
    },
    {
        "id": "e96fa6a2.cbc878",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "5a350e52.0f489",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "red",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 810,
        "y": 3780,
        "wires": [
            [
                "494c9023.e87a2",
                "910e5a71.38ce88",
                "b43a2458.2a7688",
                "3b91ba3e.101b96",
                "202fa754.9babd8",
                "e2fe8288.206f5",
                "4fd7b418.b22e8c",
                "ead72690.11b608"
            ]
        ]
    },
    {
        "id": "773f07ae.c182f8",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "5a350e52.0f489",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "grey",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 810,
        "y": 3820,
        "wires": [
            [
                "494c9023.e87a2",
                "910e5a71.38ce88",
                "b43a2458.2a7688",
                "3b91ba3e.101b96",
                "202fa754.9babd8",
                "e2fe8288.206f5",
                "4fd7b418.b22e8c",
                "ead72690.11b608"
            ]
        ]
    },
    {
        "id": "5738fd93.78ee54",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "5a350e52.0f489",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 640,
        "y": 3780,
        "wires": [
            [
                "e96fa6a2.cbc878",
                "8f25ae9a.ee9f3"
            ],
            [
                "773f07ae.c182f8"
            ]
        ]
    },
    {
        "id": "e1e20d83.e9ed4",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "42f9ba30.539234",
        "name": "",
        "group": "b4e5db20.ea5d38",
        "order": 4,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Fighting",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1050,
        "y": 4100,
        "wires": [
            []
        ]
    },
    {
        "id": "4b5acffb.b56ea",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "42f9ba30.539234",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "red",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 830,
        "y": 4100,
        "wires": [
            [
                "e1e20d83.e9ed4",
                "bd468c66.1d651",
                "fd6320f7.6b48b",
                "eafd4755.c69a88",
                "bed9a188.751e",
                "a0016a0a.6352d8",
                "8fb7d98b.33a8b8",
                "b14a9b3e.4733e8"
            ]
        ]
    },
    {
        "id": "8ff1404b.03bdb",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "42f9ba30.539234",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "grey",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 830,
        "y": 4140,
        "wires": [
            [
                "e1e20d83.e9ed4",
                "bd468c66.1d651",
                "fd6320f7.6b48b",
                "eafd4755.c69a88",
                "bed9a188.751e",
                "a0016a0a.6352d8",
                "8fb7d98b.33a8b8",
                "b14a9b3e.4733e8"
            ]
        ]
    },
    {
        "id": "310d47ec.1c4708",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "42f9ba30.539234",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 660,
        "y": 4100,
        "wires": [
            [
                "4b5acffb.b56ea",
                "fda97411.2722b8"
            ],
            [
                "8ff1404b.03bdb"
            ]
        ]
    },
    {
        "id": "77a0b993.4221c8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "",
        "group": "b4e5db20.ea5d38",
        "order": 5,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Emergency",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 4460,
        "wires": [
            []
        ]
    },
    {
        "id": "ae550dd2.434cb",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "red",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 810,
        "y": 4460,
        "wires": [
            [
                "77a0b993.4221c8",
                "a3a24f68.d4a42",
                "deba632f.ebe4c",
                "e6630d37.0fdc8",
                "a8f3486c.611078",
                "e67e73f0.e5395",
                "745e62db.0edccc",
                "7ede5bda.7d2994"
            ]
        ]
    },
    {
        "id": "dadaac06.840e7",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "grey",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 810,
        "y": 4500,
        "wires": [
            [
                "77a0b993.4221c8",
                "a3a24f68.d4a42",
                "deba632f.ebe4c",
                "e6630d37.0fdc8",
                "a8f3486c.611078",
                "e67e73f0.e5395",
                "745e62db.0edccc",
                "7ede5bda.7d2994"
            ]
        ]
    },
    {
        "id": "86b043e4.f9004",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 640,
        "y": 4460,
        "wires": [
            [
                "ae550dd2.434cb",
                "b63a7589.b6f278"
            ],
            [
                "dadaac06.840e7"
            ]
        ]
    },
    {
        "id": "2f8f98e8.9b2288",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "9a70b0a6.78cc1",
        "name": "",
        "group": "b4e5db20.ea5d38",
        "order": 6,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Spurious",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 3160,
        "wires": [
            []
        ]
    },
    {
        "id": "b768183c.f7c738",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "9a70b0a6.78cc1",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "orange",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1870,
        "y": 3160,
        "wires": [
            [
                "2f8f98e8.9b2288",
                "61df50b2.aa66a",
                "67f559c1.2a99a8",
                "d7c49ba4.055f18",
                "8ab6c739.ad94f8",
                "6ddfcf13.d456d",
                "a7915eaa.c0f6f",
                "43eff8fa.e15a38"
            ]
        ]
    },
    {
        "id": "afb6606e.f3a37",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "9a70b0a6.78cc1",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "grey",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1870,
        "y": 3200,
        "wires": [
            [
                "2f8f98e8.9b2288",
                "61df50b2.aa66a",
                "67f559c1.2a99a8",
                "d7c49ba4.055f18",
                "8ab6c739.ad94f8",
                "6ddfcf13.d456d",
                "a7915eaa.c0f6f",
                "43eff8fa.e15a38"
            ]
        ]
    },
    {
        "id": "6e4746ed.c41ea8",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "9a70b0a6.78cc1",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1700,
        "y": 3160,
        "wires": [
            [
                "b768183c.f7c738"
            ],
            [
                "afb6606e.f3a37"
            ]
        ]
    },
    {
        "id": "6ed19d03.80f9a4",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "8a429494.845228",
        "name": "",
        "group": "b4e5db20.ea5d38",
        "order": 7,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Over Vol",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 3460,
        "wires": [
            []
        ]
    },
    {
        "id": "cad2f2ca.d012",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "8a429494.845228",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "orange",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1870,
        "y": 3460,
        "wires": [
            [
                "6ed19d03.80f9a4",
                "cc95ccf9.7c179",
                "22b8d474.b0648c",
                "f1e2483f.ac6d08",
                "d1ca77e7.4e08e8",
                "6029f355.6de5ac",
                "bba1f16c.f3f5a",
                "7f32e949.f5da48"
            ]
        ]
    },
    {
        "id": "f3a54aaf.594958",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "8a429494.845228",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "grey",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1870,
        "y": 3500,
        "wires": [
            [
                "6ed19d03.80f9a4",
                "cc95ccf9.7c179",
                "22b8d474.b0648c",
                "f1e2483f.ac6d08",
                "d1ca77e7.4e08e8",
                "6029f355.6de5ac",
                "bba1f16c.f3f5a",
                "7f32e949.f5da48"
            ]
        ]
    },
    {
        "id": "2b1d7025.aa8c1",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "8a429494.845228",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1700,
        "y": 3460,
        "wires": [
            [
                "cad2f2ca.d012"
            ],
            [
                "f3a54aaf.594958"
            ]
        ]
    },
    {
        "id": "d3f4ac16.c600e",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "6fa6e8ff.b9e2f8",
        "name": "",
        "group": "b4e5db20.ea5d38",
        "order": 9,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Low PEEP",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2100,
        "y": 3780,
        "wires": [
            []
        ]
    },
    {
        "id": "4a734765.eb5ad8",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "6fa6e8ff.b9e2f8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "orange",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1870,
        "y": 3780,
        "wires": [
            [
                "d3f4ac16.c600e",
                "9b082291.0aa67",
                "5432947e.5d646c",
                "f21a867a.4e93a8",
                "2474cafe.ec3a86",
                "b54d76e4.06cba8",
                "f17b3076.181a6",
                "6e25a854.b97418"
            ]
        ]
    },
    {
        "id": "8c9e3a2a.a69cd8",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "6fa6e8ff.b9e2f8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "grey",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1870,
        "y": 3820,
        "wires": [
            [
                "d3f4ac16.c600e",
                "9b082291.0aa67",
                "5432947e.5d646c",
                "f21a867a.4e93a8",
                "2474cafe.ec3a86",
                "b54d76e4.06cba8",
                "f17b3076.181a6",
                "6e25a854.b97418"
            ]
        ]
    },
    {
        "id": "7315a56c.7e613c",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "6fa6e8ff.b9e2f8",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1700,
        "y": 3780,
        "wires": [
            [
                "4a734765.eb5ad8"
            ],
            [
                "8c9e3a2a.a69cd8"
            ]
        ]
    },
    {
        "id": "8765d4f2.5502f8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "3a943dbf.a5d232",
        "name": "",
        "group": "b4e5db20.ea5d38",
        "order": 10,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Low/High O2",
        "tooltip": "",
        "color": "{{textcolour}}",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2100,
        "y": 4120,
        "wires": [
            []
        ]
    },
    {
        "id": "889a5efa.4c109",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "3a943dbf.a5d232",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "yellow",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "textcolour",
                "pt": "msg",
                "to": "black",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1870,
        "y": 4120,
        "wires": [
            [
                "8765d4f2.5502f8",
                "f3ed86ab.97a178",
                "fbe8e5f4.43e2d8",
                "aa284144.b024",
                "5ff01355.3db91c",
                "1ca74108.d685df",
                "e17a2728.107438",
                "ff618005.79d06"
            ]
        ]
    },
    {
        "id": "3e065264.b5b90e",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "3a943dbf.a5d232",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "colour",
                "pt": "msg",
                "to": "grey",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "textcolour",
                "pt": "msg",
                "to": "white",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1870,
        "y": 4160,
        "wires": [
            [
                "8765d4f2.5502f8",
                "f3ed86ab.97a178",
                "fbe8e5f4.43e2d8",
                "aa284144.b024",
                "5ff01355.3db91c",
                "1ca74108.d685df",
                "e17a2728.107438",
                "ff618005.79d06"
            ]
        ]
    },
    {
        "id": "6ad761b9.2b956",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "3a943dbf.a5d232",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1700,
        "y": 4120,
        "wires": [
            [
                "889a5efa.4c109"
            ],
            [
                "3e065264.b5b90e"
            ]
        ]
    },
    {
        "id": "5aedf61d.1ef168",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "silence bt",
        "group": "b4e5db20.ea5d38",
        "order": 8,
        "width": 3,
        "height": 2,
        "passthru": false,
        "label": "{{labelsilence}}",
        "tooltip": "",
        "color": "{{textcoloursilence}}",
        "bgcolor": "{{coloursilence}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 970,
        "y": 3160,
        "wires": [
            [
                "cfad217f.5d1c4"
            ]
        ]
    },
    {
        "id": "8f08837e.d5112",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "",
        "group": "b4e5db20.ea5d38",
        "order": 3,
        "width": 3,
        "height": 2,
        "passthru": false,
        "label": "RESET",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 480,
        "y": 3200,
        "wires": [
            [
                "b7c05c7f.c3163"
            ]
        ]
    },
    {
        "id": "e385806c.ddba3",
        "type": "comment",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "Page Alarm",
        "info": "Display Alarm \nbutton will change colour if alarm detected\n",
        "x": 330,
        "y": 3080,
        "wires": []
    },
    {
        "id": "c0834d58.5c6d1",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "group": "7865a80b.f75b68",
        "order": 3,
        "width": 4,
        "height": 1,
        "passthru": false,
        "label": "Apply",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "mode",
        "payloadType": "global",
        "topic": "",
        "x": 1110,
        "y": 720,
        "wires": [
            [
                "3cfd2103.4de43e",
                "7c98c1e7.0e708",
                "693cb25d.77081c",
                "9cfa6499.6fd628"
            ]
        ]
    },
    {
        "id": "b28cf323.61d25",
        "type": "ui_ui_control",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "events": "all",
        "x": 1320,
        "y": 600,
        "wires": [
            []
        ]
    },
    {
        "id": "2d2f1abf.140cb6",
        "type": "ui_numeric",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "label": "I:E (ratio) ",
        "tooltip": "",
        "group": "c937ad61.49fe5",
        "order": 0,
        "width": 0,
        "height": 0,
        "wrap": false,
        "passthru": true,
        "topic": "",
        "format": "1 : {{value}}",
        "min": 0,
        "max": "3",
        "step": 1,
        "x": 2100,
        "y": 540,
        "wires": [
            [
                "df6db8d6.831028"
            ]
        ]
    },
    {
        "id": "cb4666aa.003b68",
        "type": "comment",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "Page 2",
        "info": "- Setting value",
        "x": 1670,
        "y": 540,
        "wires": []
    },
    {
        "id": "bf991ab4.209228",
        "type": "ui_numeric",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "label": "RR (bpm)",
        "tooltip": "",
        "group": "c937ad61.49fe5",
        "order": 0,
        "width": 0,
        "height": 0,
        "wrap": false,
        "passthru": false,
        "topic": "",
        "format": "{{value}}",
        "min": "10",
        "max": "30",
        "step": "1",
        "x": 1920,
        "y": 620,
        "wires": [
            [
                "d86251f2.7f5b5"
            ]
        ]
    },
    {
        "id": "191366dc.7f2d99",
        "type": "ui_numeric",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "label": "FiO2 (%)",
        "tooltip": "",
        "group": "c937ad61.49fe5",
        "order": 0,
        "width": 0,
        "height": 0,
        "wrap": false,
        "passthru": true,
        "topic": "",
        "format": "{{value}}",
        "min": "0",
        "max": "100",
        "step": "5",
        "x": 2100,
        "y": 680,
        "wires": [
            [
                "40839bf4.4e75b4"
            ]
        ]
    },
    {
        "id": "aa27fc19.b17e6",
        "type": "ui_numeric",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "label": "PEEP (cmH2O)",
        "tooltip": "",
        "group": "c937ad61.49fe5",
        "order": 0,
        "width": 0,
        "height": 0,
        "wrap": false,
        "passthru": true,
        "topic": "",
        "format": "{{value}}",
        "min": "0",
        "max": "20",
        "step": 1,
        "x": 2120,
        "y": 740,
        "wires": [
            [
                "7ca610b4.9c905"
            ]
        ]
    },
    {
        "id": "570393c9.179ddc",
        "type": "ui_numeric",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "label": "VTi (ml)",
        "tooltip": "",
        "group": "c937ad61.49fe5",
        "order": 0,
        "width": 0,
        "height": 0,
        "wrap": false,
        "passthru": true,
        "topic": "",
        "format": "{{value}}",
        "min": "300",
        "max": "600",
        "step": "100",
        "x": 2100,
        "y": 800,
        "wires": [
            [
                "12b0625e.193dbe"
            ]
        ]
    },
    {
        "id": "716fb519.25d8dc",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "934c4439.0396b8",
        "name": "",
        "group": "ca7b3c0e.2bd7b",
        "order": 1,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "High Press",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 3520,
        "wires": [
            []
        ]
    },
    {
        "id": "a7b18904.13c868",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "934c4439.0396b8",
        "name": "",
        "group": "8a7e3158.06e58",
        "order": 1,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "High Press",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 3560,
        "wires": [
            []
        ]
    },
    {
        "id": "edb69b0.fba2668",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "934c4439.0396b8",
        "name": "",
        "group": "432e4fb5.5477a",
        "order": 1,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "High Press",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 3600,
        "wires": [
            []
        ]
    },
    {
        "id": "910e5a71.38ce88",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "5a350e52.0f489",
        "name": "",
        "group": "ca7b3c0e.2bd7b",
        "order": 2,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Low Press",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 3820,
        "wires": [
            []
        ]
    },
    {
        "id": "b43a2458.2a7688",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "5a350e52.0f489",
        "name": "",
        "group": "8a7e3158.06e58",
        "order": 2,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Low Press",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 3860,
        "wires": [
            []
        ]
    },
    {
        "id": "3b91ba3e.101b96",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "5a350e52.0f489",
        "name": "",
        "group": "432e4fb5.5477a",
        "order": 2,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Low Press",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 3900,
        "wires": [
            []
        ]
    },
    {
        "id": "bd468c66.1d651",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "42f9ba30.539234",
        "name": "",
        "group": "ca7b3c0e.2bd7b",
        "order": 4,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Fighting",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1050,
        "y": 4140,
        "wires": [
            []
        ]
    },
    {
        "id": "fd6320f7.6b48b",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "42f9ba30.539234",
        "name": "",
        "group": "8a7e3158.06e58",
        "order": 4,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Fighting",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1050,
        "y": 4180,
        "wires": [
            []
        ]
    },
    {
        "id": "eafd4755.c69a88",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "42f9ba30.539234",
        "name": "",
        "group": "432e4fb5.5477a",
        "order": 4,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Fighting",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1050,
        "y": 4220,
        "wires": [
            []
        ]
    },
    {
        "id": "a3a24f68.d4a42",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "",
        "group": "ca7b3c0e.2bd7b",
        "order": 5,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Emergency",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 4500,
        "wires": [
            []
        ]
    },
    {
        "id": "deba632f.ebe4c",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "",
        "group": "8a7e3158.06e58",
        "order": 5,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Emergency",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 4540,
        "wires": [
            []
        ]
    },
    {
        "id": "e6630d37.0fdc8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "",
        "group": "432e4fb5.5477a",
        "order": 5,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Emergency",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1040,
        "y": 4580,
        "wires": [
            []
        ]
    },
    {
        "id": "61df50b2.aa66a",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "9a70b0a6.78cc1",
        "name": "",
        "group": "ca7b3c0e.2bd7b",
        "order": 6,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Spurious",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 3200,
        "wires": [
            []
        ]
    },
    {
        "id": "67f559c1.2a99a8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "9a70b0a6.78cc1",
        "name": "",
        "group": "8a7e3158.06e58",
        "order": 6,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Spurious",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 3240,
        "wires": [
            []
        ]
    },
    {
        "id": "d7c49ba4.055f18",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "9a70b0a6.78cc1",
        "name": "",
        "group": "432e4fb5.5477a",
        "order": 6,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Spurious",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 3280,
        "wires": [
            []
        ]
    },
    {
        "id": "cc95ccf9.7c179",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "8a429494.845228",
        "name": "",
        "group": "ca7b3c0e.2bd7b",
        "order": 7,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Over Vol",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 3503,
        "wires": [
            []
        ]
    },
    {
        "id": "22b8d474.b0648c",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "8a429494.845228",
        "name": "",
        "group": "8a7e3158.06e58",
        "order": 7,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Over Vol",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 3546,
        "wires": [
            []
        ]
    },
    {
        "id": "f1e2483f.ac6d08",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "8a429494.845228",
        "name": "",
        "group": "432e4fb5.5477a",
        "order": 7,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Over Vol",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 3587,
        "wires": [
            []
        ]
    },
    {
        "id": "9b082291.0aa67",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "6fa6e8ff.b9e2f8",
        "name": "",
        "group": "ca7b3c0e.2bd7b",
        "order": 9,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Low PEEP",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2100,
        "y": 3820,
        "wires": [
            []
        ]
    },
    {
        "id": "5432947e.5d646c",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "6fa6e8ff.b9e2f8",
        "name": "",
        "group": "8a7e3158.06e58",
        "order": 9,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Low PEEP",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2100,
        "y": 3860,
        "wires": [
            []
        ]
    },
    {
        "id": "f21a867a.4e93a8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "6fa6e8ff.b9e2f8",
        "name": "",
        "group": "432e4fb5.5477a",
        "order": 9,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Low PEEP",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2100,
        "y": 3900,
        "wires": [
            []
        ]
    },
    {
        "id": "f3ed86ab.97a178",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "3a943dbf.a5d232",
        "name": "",
        "group": "ca7b3c0e.2bd7b",
        "order": 10,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Low/High O2",
        "tooltip": "",
        "color": "{{textcolour}}",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2100,
        "y": 4160,
        "wires": [
            []
        ]
    },
    {
        "id": "fbe8e5f4.43e2d8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "3a943dbf.a5d232",
        "name": "",
        "group": "8a7e3158.06e58",
        "order": 10,
        "width": "3",
        "height": "1",
        "passthru": false,
        "label": "Low/High O2",
        "tooltip": "",
        "color": "{{textcolour}}",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2100,
        "y": 4200,
        "wires": [
            []
        ]
    },
    {
        "id": "aa284144.b024",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "3a943dbf.a5d232",
        "name": "",
        "group": "432e4fb5.5477a",
        "order": 10,
        "width": 3,
        "height": 1,
        "passthru": false,
        "label": "Low/High O2",
        "tooltip": "",
        "color": "{{textcolour}}",
        "bgcolor": "{{colour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 2100,
        "y": 4240,
        "wires": [
            []
        ]
    },
    {
        "id": "cf70993d.90b9e8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "silence bt",
        "group": "ca7b3c0e.2bd7b",
        "order": 8,
        "width": "3",
        "height": "2",
        "passthru": false,
        "label": "{{labelsilence}}",
        "tooltip": "",
        "color": "{{textcoloursilence}}",
        "bgcolor": "{{coloursilence}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 970,
        "y": 3200,
        "wires": [
            [
                "cfad217f.5d1c4"
            ]
        ]
    },
    {
        "id": "e7963305.b61d9",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "silence bt",
        "group": "8a7e3158.06e58",
        "order": 8,
        "width": "3",
        "height": "2",
        "passthru": false,
        "label": "{{labelsilence}}",
        "tooltip": "",
        "color": "{{textcoloursilence}}",
        "bgcolor": "{{coloursilence}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 970,
        "y": 3240,
        "wires": [
            [
                "cfad217f.5d1c4"
            ]
        ]
    },
    {
        "id": "3b1ae828.bd91b8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "silence bt",
        "group": "432e4fb5.5477a",
        "order": 8,
        "width": 3,
        "height": 2,
        "passthru": false,
        "label": "{{labelsilence}}",
        "tooltip": "",
        "color": "{{textcoloursilence}}",
        "bgcolor": "{{coloursilence}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 970,
        "y": 3280,
        "wires": [
            [
                "cfad217f.5d1c4"
            ]
        ]
    },
    {
        "id": "6ff53d67.831ad4",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "",
        "group": "ca7b3c0e.2bd7b",
        "order": 3,
        "width": "3",
        "height": "2",
        "passthru": false,
        "label": "RESET",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 480,
        "y": 3240,
        "wires": [
            [
                "b7c05c7f.c3163"
            ]
        ]
    },
    {
        "id": "99f20d9a.a1f35",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "",
        "group": "8a7e3158.06e58",
        "order": 3,
        "width": "3",
        "height": "2",
        "passthru": false,
        "label": "RESET",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 480,
        "y": 3280,
        "wires": [
            [
                "b7c05c7f.c3163"
            ]
        ]
    },
    {
        "id": "bc830695.4c1788",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "",
        "group": "432e4fb5.5477a",
        "order": 3,
        "width": 3,
        "height": 2,
        "passthru": false,
        "label": "RESET",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 480,
        "y": 3320,
        "wires": [
            [
                "b7c05c7f.c3163"
            ]
        ]
    },
    {
        "id": "6e15a097.5b5c7",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "group": "c1f9fa61.dbe0f8",
        "order": 1,
        "width": "4",
        "height": "1",
        "passthru": false,
        "label": "Back",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "Ventilator Use Mode",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 860,
        "wires": [
            [
                "37295bcc.47ffd4"
            ]
        ]
    },
    {
        "id": "37295bcc.47ffd4",
        "type": "ui_ui_control",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "events": "all",
        "x": 2260,
        "y": 860,
        "wires": [
            []
        ]
    },
    {
        "id": "b78a2a5.7d722d8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "group": "c1f9fa61.dbe0f8",
        "order": 3,
        "width": "4",
        "height": "1",
        "passthru": false,
        "label": "Next",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "Input Alarm Threshold",
        "payloadType": "str",
        "topic": "",
        "x": 2090,
        "y": 900,
        "wires": [
            [
                "a7fcdf11.74fa9",
                "37295bcc.47ffd4",
                "3a024591.b9adea"
            ]
        ]
    },
    {
        "id": "f6dcc395.236ce",
        "type": "ui_numeric",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "",
        "label": "High Press Limit (cmH2O)",
        "tooltip": "",
        "group": "598a3dd8.4260a4",
        "order": 1,
        "width": 0,
        "height": 0,
        "wrap": false,
        "passthru": true,
        "topic": "",
        "format": "{{value}}",
        "min": "5",
        "max": "150",
        "step": "5",
        "x": 480,
        "y": 1140,
        "wires": [
            [
                "cfbdfaaf.1b53e8"
            ]
        ]
    },
    {
        "id": "3380a19d.15fbde",
        "type": "comment",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "Page 3",
        "info": "- Setting alarm treshold",
        "x": 670,
        "y": 1060,
        "wires": []
    },
    {
        "id": "b679a4e6.94cee8",
        "type": "ui_numeric",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "",
        "label": "Low Press Limit (cmH2O)",
        "tooltip": "",
        "group": "598a3dd8.4260a4",
        "order": 2,
        "width": 0,
        "height": 0,
        "wrap": false,
        "passthru": true,
        "topic": "",
        "format": "{{value}}",
        "min": "0",
        "max": "10",
        "step": 1,
        "x": 480,
        "y": 1200,
        "wires": [
            [
                "2daa81de.a00fce"
            ]
        ]
    },
    {
        "id": "7e3e83f8.114a2c",
        "type": "ui_numeric",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "",
        "label": "O2 Tolerance (%)",
        "tooltip": "",
        "group": "598a3dd8.4260a4",
        "order": 3,
        "width": 0,
        "height": 0,
        "wrap": false,
        "passthru": true,
        "topic": "",
        "format": "{{value}}",
        "min": "5",
        "max": "30",
        "step": 1,
        "x": 460,
        "y": 1260,
        "wires": [
            [
                "51d51368.325d0c"
            ]
        ]
    },
    {
        "id": "d4303839.1ac5e8",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "",
        "group": "d1f5c8c1.4d85f8",
        "order": 1,
        "width": "4",
        "height": "1",
        "passthru": false,
        "label": "Back",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "Input Setting Value",
        "payloadType": "str",
        "topic": "",
        "x": 420,
        "y": 1340,
        "wires": [
            [
                "5096e9f5.df7728"
            ]
        ]
    },
    {
        "id": "5096e9f5.df7728",
        "type": "ui_ui_control",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "",
        "events": "all",
        "x": 590,
        "y": 1340,
        "wires": [
            []
        ]
    },
    {
        "id": "866b1006.149c",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "",
        "group": "d1f5c8c1.4d85f8",
        "order": 3,
        "width": "4",
        "height": "1",
        "passthru": false,
        "label": "Next",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "Ventilator Monitoring",
        "payloadType": "str",
        "topic": "",
        "x": 420,
        "y": 1380,
        "wires": [
            [
                "c088e760.994f48",
                "5096e9f5.df7728",
                "576884f8.f53c3c"
            ]
        ]
    },
    {
        "id": "3dcadfd7.30d01",
        "type": "comment",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "Page 4",
        "info": "Main Page contain :\n- chart\n- read value\n- setting value\n- alarm",
        "x": 200,
        "y": 1620,
        "wires": []
    },
    {
        "id": "6dd89bb2.1acea4",
        "type": "ui_text",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "group": "f6f5f5a7.2f0528",
        "order": 2,
        "width": 3,
        "height": 1,
        "name": "",
        "label": "PIP",
        "format": "{{msg.payload | number:2}} cmH2O",
        "layout": "col-center",
        "x": 1420,
        "y": 1880,
        "wires": []
    },
    {
        "id": "79c4ce91.faa6d",
        "type": "ui_text",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "group": "f6f5f5a7.2f0528",
        "order": 6,
        "width": 3,
        "height": 1,
        "name": "",
        "label": "IPP",
        "format": "{{msg.payload | number:2}} cmH2O",
        "layout": "col-center",
        "x": 940,
        "y": 1680,
        "wires": []
    },
    {
        "id": "4944acbb.68a264",
        "type": "ui_text",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "group": "f6f5f5a7.2f0528",
        "order": 7,
        "width": 2,
        "height": 1,
        "name": "",
        "label": "PEEP",
        "format": "{{msg.payload | number:2}}cmH2O",
        "layout": "col-center",
        "x": 940,
        "y": 1780,
        "wires": []
    },
    {
        "id": "dee077dc.e13ac8",
        "type": "ui_text",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "group": "f6f5f5a7.2f0528",
        "order": 3,
        "width": 2,
        "height": 1,
        "name": "",
        "label": "FiO2",
        "format": "{{msg.payload | number:2}} %",
        "layout": "col-center",
        "x": 400,
        "y": 1900,
        "wires": []
    },
    {
        "id": "cc2140b7.3f7f2",
        "type": "ui_ui_control",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "events": "all",
        "x": 1670,
        "y": 2140,
        "wires": [
            []
        ]
    },
    {
        "id": "c6f0c5a8.9d0658",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "labelback",
                "pt": "msg",
                "to": "set value",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "buttonstart",
                "pt": "flow",
                "to": "true",
                "tot": "bool"
            },
            {
                "t": "set",
                "p": "labelstart",
                "pt": "msg",
                "to": "stop",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "startcolour",
                "pt": "msg",
                "to": "red",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 930,
        "y": 2140,
        "wires": [
            [
                "501aafeb.7b19b",
                "7471a9e4.dd6248",
                "ba6c02bc.96734"
            ]
        ]
    },
    {
        "id": "638fa2d3.58b57c",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "labelback",
                "pt": "msg",
                "to": "use menu",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "buttonstart",
                "pt": "flow",
                "to": "false",
                "tot": "bool"
            },
            {
                "t": "set",
                "p": "labelstart",
                "pt": "msg",
                "to": "start",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "startcolour",
                "pt": "msg",
                "to": "green",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 930,
        "y": 2060,
        "wires": [
            [
                "501aafeb.7b19b",
                "7471a9e4.dd6248",
                "ba6c02bc.96734"
            ]
        ]
    },
    {
        "id": "501aafeb.7b19b",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "back bt",
        "group": "f8e6b38f.504c6",
        "order": 1,
        "width": 4,
        "height": 1,
        "passthru": false,
        "label": "{{labelback}}",
        "tooltip": "",
        "color": "",
        "bgcolor": "",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1190,
        "y": 2140,
        "wires": [
            [
                "30d38007.5c564"
            ]
        ]
    },
    {
        "id": "30d38007.5c564",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "property": "buttonstart",
        "propertyType": "flow",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1340,
        "y": 2140,
        "wires": [
            [
                "d0ac036d.44b4"
            ],
            [
                "56f5006d.214ad"
            ]
        ]
    },
    {
        "id": "56f5006d.214ad",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "Ventilator Use Mode",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1490,
        "y": 2180,
        "wires": [
            [
                "cc2140b7.3f7f2"
            ]
        ]
    },
    {
        "id": "d0ac036d.44b4",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "Input Setting Value",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1490,
        "y": 2140,
        "wires": [
            [
                "cc2140b7.3f7f2"
            ]
        ]
    },
    {
        "id": "7471a9e4.dd6248",
        "type": "ui_button",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "start bt",
        "group": "f8e6b38f.504c6",
        "order": 3,
        "width": 4,
        "height": 1,
        "passthru": false,
        "label": "{{labelstart}}",
        "tooltip": "",
        "color": "",
        "bgcolor": "{{startcolour}}",
        "icon": "",
        "payload": "",
        "payloadType": "str",
        "topic": "",
        "x": 1220,
        "y": 2200,
        "wires": [
            [
                "ed07aa93.c79d28",
                "8250f57a.d41458"
            ]
        ]
    },
    {
        "id": "ed07aa93.c79d28",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "property": "buttonstart",
        "propertyType": "flow",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 660,
        "y": 2140,
        "wires": [
            [
                "638fa2d3.58b57c",
                "89d757e0.6500e8"
            ],
            [
                "c6f0c5a8.9d0658",
                "cc0be5b9.1499c8"
            ]
        ]
    },
    {
        "id": "f1b3bcd1.9a328",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "name": "display alarm and bt init",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "false",
        "payloadType": "bool",
        "x": 290,
        "y": 280,
        "wires": [
            [
                "2c210a65.a8db86"
            ]
        ]
    },
    {
        "id": "eff8c7e6.a9c6b8",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "934c4439.0396b8",
        "name": "[alarm] alarm01",
        "links": [
            "2c210a65.a8db86",
            "53eb702c.3f19"
        ],
        "x": 385,
        "y": 3480,
        "wires": [
            [
                "9dd2944f.609748"
            ]
        ]
    },
    {
        "id": "2c210a65.a8db86",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "name": "to triggered",
        "links": [
            "40ef8251.9b2c4c",
            "f82a5f31.d994c",
            "229975c3.5f19ca",
            "f7e612a4.638b5",
            "47ce02e4.67ab1c",
            "eff8c7e6.a9c6b8",
            "87528d14.4e993",
            "a2484efc.aed44",
            "1e779cde.67fe73",
            "c03ea29.d92db6",
            "1da43ee4.894591",
            "76f6273f.58c4e8",
            "1febb276.e6236e"
        ],
        "x": 735,
        "y": 280,
        "wires": []
    },
    {
        "id": "229975c3.5f19ca",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "5a350e52.0f489",
        "name": "[alarm] alarm02",
        "links": [
            "2c210a65.a8db86",
            "b8291f3.fb9dee"
        ],
        "x": 385,
        "y": 3780,
        "wires": [
            [
                "6c378eb7.8a383"
            ]
        ]
    },
    {
        "id": "87528d14.4e993",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "42f9ba30.539234",
        "name": "[alarm] alarm03",
        "links": [
            "2c210a65.a8db86",
            "5ceeb609.b20908"
        ],
        "x": 405,
        "y": 4100,
        "wires": [
            [
                "d69a7340.851dc"
            ]
        ]
    },
    {
        "id": "f7e612a4.638b5",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "9a70b0a6.78cc1",
        "name": "[alarm] alarm05",
        "links": [
            "2c210a65.a8db86",
            "19485ca7.a1deb3"
        ],
        "x": 1425,
        "y": 3160,
        "wires": [
            [
                "92bbf8c7.2a79d8"
            ]
        ]
    },
    {
        "id": "1e779cde.67fe73",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "8a429494.845228",
        "name": "[alarm] alarm06",
        "links": [
            "2c210a65.a8db86",
            "a05772a4.63dd4"
        ],
        "x": 1425,
        "y": 3460,
        "wires": [
            [
                "b543c09.6f59e4"
            ]
        ]
    },
    {
        "id": "76f6273f.58c4e8",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "6fa6e8ff.b9e2f8",
        "name": "[alarm] alarm07",
        "links": [
            "2c210a65.a8db86",
            "e1220fdf.bc999"
        ],
        "x": 1425,
        "y": 3780,
        "wires": [
            [
                "c3fb4cb4.658dc"
            ]
        ]
    },
    {
        "id": "40ef8251.9b2c4c",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "[alarm] alarm04",
        "links": [
            "2c210a65.a8db86",
            "aebba7f4.009ba8"
        ],
        "x": 385,
        "y": 4460,
        "wires": [
            [
                "e1d6d181.3a0ba"
            ]
        ]
    },
    {
        "id": "47ce02e4.67ab1c",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "3a943dbf.a5d232",
        "name": "[alarm] alarm08",
        "links": [
            "2c210a65.a8db86",
            "ab37e5d4.da3868"
        ],
        "x": 1425,
        "y": 4120,
        "wires": [
            [
                "c563981b.d3b5e8"
            ]
        ]
    },
    {
        "id": "47cf7e82.962be",
        "type": "ui_text",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "group": "7063a27e.a5b13c",
        "order": 1,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Control Mode:",
        "format": "{{msg.payload}}",
        "layout": "row-spread",
        "x": 660,
        "y": 500,
        "wires": []
    },
    {
        "id": "270dce4e.f256a2",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "enabled",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 960,
        "y": 720,
        "wires": [
            [
                "c0834d58.5c6d1"
            ]
        ]
    },
    {
        "id": "f82a5f31.d994c",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "from trigger",
        "links": [
            "2c210a65.a8db86"
        ],
        "x": 755,
        "y": 720,
        "wires": [
            [
                "270dce4e.f256a2"
            ]
        ]
    },
    {
        "id": "d758ec11.26cc9",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "enabled",
                "pt": "msg",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 960,
        "y": 680,
        "wires": [
            [
                "c0834d58.5c6d1"
            ]
        ]
    },
    {
        "id": "a7fcdf11.74fa9",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "to save data breathing",
        "links": [
            "851336c2.d51328"
        ],
        "x": 2215,
        "y": 900,
        "wires": []
    },
    {
        "id": "c088e760.994f48",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "from nextBtPg3",
        "links": [
            "a31774e9.398d18",
            "7294a54e.e91b1c",
            "5020002a.ce1ca",
            "a953b008.64723",
            "c17725c6.1a4408"
        ],
        "x": 545,
        "y": 1400,
        "wires": []
    },
    {
        "id": "53e6fe69.d2042",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "enabled",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1920,
        "y": 860,
        "wires": [
            [
                "6e15a097.5b5c7"
            ]
        ]
    },
    {
        "id": "b112bc45.48c71",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "enabled",
                "pt": "msg",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1920,
        "y": 900,
        "wires": [
            [
                "6e15a097.5b5c7"
            ]
        ]
    },
    {
        "id": "5556a36f.efc97c",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "property": "buttonstart",
        "propertyType": "flow",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1730,
        "y": 860,
        "wires": [
            [
                "53e6fe69.d2042"
            ],
            [
                "b112bc45.48c71"
            ]
        ]
    },
    {
        "id": "ba6c02bc.96734",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "check started condition",
        "links": [
            "321171bb.253e3e",
            "1544d90d.747367",
            "1b665a0e.e5ba76",
            "ed4d1d7c.06db2"
        ],
        "x": 1145,
        "y": 2060,
        "wires": []
    },
    {
        "id": "321171bb.253e3e",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "from start bt",
        "links": [
            "ba6c02bc.96734"
        ],
        "x": 1635,
        "y": 860,
        "wires": [
            [
                "5556a36f.efc97c"
            ]
        ]
    },
    {
        "id": "b7c05c7f.c3163",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "to alarm reset",
        "links": [
            "4afe5cf5.bd62c4",
            "d9d3ed3.ed7481",
            "87ba2805.4ed3d8",
            "571c3db2.fc14b4",
            "c4cbbe13.5a8ce",
            "9c656e1f.c8e31",
            "f885ea68.0132b8",
            "19d913da.69a2ac",
            "5329bb01.48de44",
            "bc0b77ef.4e5d68",
            "4839011e.5eb7",
            "e9baeadc.ad4088",
            "62db4e68.1ae18"
        ],
        "x": 795,
        "y": 3320,
        "wires": []
    },
    {
        "id": "87ba2805.4ed3d8",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "934c4439.0396b8",
        "name": "from reset bt",
        "links": [
            "b7c05c7f.c3163"
        ],
        "x": 605,
        "y": 3520,
        "wires": [
            [
                "a9ada9b7.645718"
            ]
        ]
    },
    {
        "id": "4afe5cf5.bd62c4",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "5a350e52.0f489",
        "name": "from reset bt",
        "links": [
            "b7c05c7f.c3163"
        ],
        "x": 605,
        "y": 3820,
        "wires": [
            [
                "773f07ae.c182f8"
            ]
        ]
    },
    {
        "id": "c4cbbe13.5a8ce",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "42f9ba30.539234",
        "name": "from reset bt",
        "links": [
            "b7c05c7f.c3163"
        ],
        "x": 625,
        "y": 4140,
        "wires": [
            [
                "8ff1404b.03bdb"
            ]
        ]
    },
    {
        "id": "571c3db2.fc14b4",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "816357f2.9c7528",
        "name": "from reset bt",
        "links": [
            "b7c05c7f.c3163"
        ],
        "x": 605,
        "y": 4500,
        "wires": [
            [
                "dadaac06.840e7"
            ]
        ]
    },
    {
        "id": "9c656e1f.c8e31",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "9a70b0a6.78cc1",
        "name": "from reset bt",
        "links": [
            "b7c05c7f.c3163"
        ],
        "x": 1665,
        "y": 3200,
        "wires": [
            [
                "afb6606e.f3a37"
            ]
        ]
    },
    {
        "id": "f885ea68.0132b8",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "8a429494.845228",
        "name": "from reset bt",
        "links": [
            "b7c05c7f.c3163"
        ],
        "x": 1665,
        "y": 3500,
        "wires": [
            [
                "f3a54aaf.594958"
            ]
        ]
    },
    {
        "id": "d9d3ed3.ed7481",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "6fa6e8ff.b9e2f8",
        "name": "from reset bt",
        "links": [
            "b7c05c7f.c3163"
        ],
        "x": 1665,
        "y": 3820,
        "wires": [
            [
                "8c9e3a2a.a69cd8"
            ]
        ]
    },
    {
        "id": "19d913da.69a2ac",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "3a943dbf.a5d232",
        "name": "from reset bt",
        "links": [
            "b7c05c7f.c3163"
        ],
        "x": 1665,
        "y": 4160,
        "wires": [
            [
                "3e065264.b5b90e"
            ]
        ]
    },
    {
        "id": "de33fb95.118578",
        "type": "comment",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "name": "Misc",
        "info": "",
        "x": 150,
        "y": 80,
        "wires": []
    },
    {
        "id": "e1e8364c.239348",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "name": "display title blank",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "",
        "payloadType": "str",
        "x": 270,
        "y": 320,
        "wires": [
            [
                "4eb736e3.8b1298"
            ]
        ]
    },
    {
        "id": "4eb736e3.8b1298",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "name": "to tittle",
        "links": [
            "d4e7af59.855b4",
            "f849f78f.708b28",
            "f3fad6e7.4a9848",
            "a6fe9f69.cea39",
            "5fb1c60e.fd3c48",
            "3dfbad41.b46f82",
            "d39bedc.2e8fd1",
            "9e09467e.af9d28"
        ],
        "x": 735,
        "y": 320,
        "wires": []
    },
    {
        "id": "85412c54.b7b55",
        "type": "ui_text",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "group": "ea91b126.b62eb",
        "order": 0,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Control Mode:",
        "format": "{{msg.payload}}",
        "layout": "row-spread",
        "x": 2055,
        "y": 500,
        "wires": [],
        "l": false
    },
    {
        "id": "fd0b9e6d.feb66",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "to tittle",
        "links": [
            "f3fad6e7.4a9848",
            "a6fe9f69.cea39",
            "d4e7af59.855b4",
            "f849f78f.708b28",
            "5fb1c60e.fd3c48"
        ],
        "x": 935,
        "y": 540,
        "wires": []
    },
    {
        "id": "d4e7af59.855b4",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "from text control",
        "links": [
            "4eb736e3.8b1298",
            "fd0b9e6d.feb66",
            "d09eeac1.951c98"
        ],
        "x": 1855,
        "y": 500,
        "wires": [
            [
                "85412c54.b7b55"
            ]
        ]
    },
    {
        "id": "eb1a2d86.00f6b",
        "type": "ui_text",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "group": "7f2e301d.2effa",
        "order": 0,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Control Mode:",
        "format": "{{msg.payload}}",
        "layout": "row-spread",
        "x": 450,
        "y": 1080,
        "wires": []
    },
    {
        "id": "f849f78f.708b28",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "from text control",
        "links": [
            "4eb736e3.8b1298",
            "fd0b9e6d.feb66",
            "d09eeac1.951c98"
        ],
        "x": 305,
        "y": 1080,
        "wires": [
            [
                "eb1a2d86.00f6b"
            ]
        ]
    },
    {
        "id": "782c28d7.87ca68",
        "type": "ui_text",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "group": "406c05ac.67309c",
        "order": 1,
        "width": 0,
        "height": 0,
        "name": "",
        "label": "Control Mode: ",
        "format": "{{msg.payload}}",
        "layout": "row-spread",
        "x": 450,
        "y": 1620,
        "wires": []
    },
    {
        "id": "f3fad6e7.4a9848",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "from text control",
        "links": [
            "4eb736e3.8b1298",
            "fd0b9e6d.feb66",
            "d09eeac1.951c98"
        ],
        "x": 305,
        "y": 1620,
        "wires": [
            [
                "782c28d7.87ca68"
            ]
        ]
    },
    {
        "id": "b626ea7c.2a7c48",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "enabled",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 440,
        "y": 580,
        "wires": [
            [
                "76bae751.e6f548",
                "7592016d.b1ee2"
            ]
        ]
    },
    {
        "id": "212d0cca.c0f814",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "enabled",
                "pt": "msg",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 440,
        "y": 620,
        "wires": [
            [
                "76bae751.e6f548",
                "7592016d.b1ee2"
            ]
        ]
    },
    {
        "id": "b22d404a.9bada",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "property": "buttonstart",
        "propertyType": "flow",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 250,
        "y": 580,
        "wires": [
            [
                "b626ea7c.2a7c48"
            ],
            [
                "212d0cca.c0f814"
            ]
        ]
    },
    {
        "id": "1544d90d.747367",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "from start bt",
        "links": [
            "ba6c02bc.96734",
            "986a349e.23f598"
        ],
        "x": 155,
        "y": 580,
        "wires": [
            [
                "b22d404a.9bada"
            ]
        ]
    },
    {
        "id": "9221d5d.8e8d328",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "",
        "property": "buttonstart",
        "propertyType": "flow",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 710,
        "y": 680,
        "wires": [
            [
                "270dce4e.f256a2"
            ],
            []
        ]
    },
    {
        "id": "1b665a0e.e5ba76",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "from start bt",
        "links": [
            "ba6c02bc.96734",
            "986a349e.23f598"
        ],
        "x": 595,
        "y": 680,
        "wires": [
            [
                "9221d5d.8e8d328"
            ]
        ]
    },
    {
        "id": "a6fe9f69.cea39",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "from text control",
        "links": [
            "4eb736e3.8b1298",
            "fd0b9e6d.feb66",
            "d09eeac1.951c98",
            "512a452c.eaba4c"
        ],
        "x": 495,
        "y": 500,
        "wires": [
            [
                "47cf7e82.962be"
            ]
        ]
    },
    {
        "id": "6287a9be.dbdcc8",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "name": "trigger",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "1",
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 230,
        "y": 120,
        "wires": [
            [
                "22572c6.dff6dd4"
            ]
        ]
    },
    {
        "id": "dfe2be37.57f2c",
        "type": "exec",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "command": "xdotool windowkill `xdotool getactivewindow`",
        "addpay": false,
        "append": "",
        "useSpawn": "false",
        "timer": "",
        "oldrc": false,
        "name": "",
        "x": 350,
        "y": 220,
        "wires": [
            [],
            [],
            []
        ]
    },
    {
        "id": "2ee84527.eb300a",
        "type": "exec",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "command": "DISPLAY=:0 chromium-browser --check-for-update-interval=31536000 --noerrdialogs --disable-infobars --incognito --disable-pinch --overscroll-history-navigation=0 --no-context-menu --force-device-scale-factor=0.9 --kiosk http://localhost:1880/ui &",
        "addpay": false,
        "append": "",
        "useSpawn": "false",
        "timer": "",
        "oldrc": false,
        "name": "",
        "x": 1240,
        "y": 120,
        "wires": [
            [],
            [],
            []
        ]
    },
    {
        "id": "c14e4a60.c845a8",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "name": "from spurious detect",
        "links": [
            "19485ca7.a1deb3"
        ],
        "x": 175,
        "y": 380,
        "wires": [
            [
                "9d8bae5.aee475"
            ]
        ]
    },
    {
        "id": "9d8bae5.aee475",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 370,
        "y": 360,
        "wires": [
            [
                "690cf67e.dfdcb8"
            ],
            []
        ]
    },
    {
        "id": "690cf67e.dfdcb8",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "Assisted Volume Control",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 580,
        "y": 380,
        "wires": [
            [
                "4eb736e3.8b1298"
            ]
        ]
    },
    {
        "id": "22572c6.dff6dd4",
        "type": "exec",
        "z": "f2e6c551.275a08",
        "g": "591f4b7c.10d894",
        "command": "pkill chromium",
        "addpay": false,
        "append": "",
        "useSpawn": "false",
        "timer": "",
        "oldrc": false,
        "name": "",
        "x": 400,
        "y": 120,
        "wires": [
            [
                "2ee84527.eb300a"
            ],
            [],
            []
        ]
    },
    {
        "id": "54772e7f.68c77",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "5",
        "topic": "",
        "payload": "set_ie",
        "payloadType": "global",
        "x": 1930,
        "y": 540,
        "wires": [
            [
                "2d2f1abf.140cb6"
            ]
        ]
    },
    {
        "id": "2234e2e9.aaf5ee",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "5",
        "topic": "",
        "payload": "set_rr",
        "payloadType": "global",
        "x": 1930,
        "y": 580,
        "wires": [
            [
                "dbc9467f.aa2ee8"
            ]
        ]
    },
    {
        "id": "78eb0e1d.d9083",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "5",
        "topic": "",
        "payload": "set_o2",
        "payloadType": "global",
        "x": 1940,
        "y": 680,
        "wires": [
            [
                "191366dc.7f2d99"
            ]
        ]
    },
    {
        "id": "97032d9c.22d5",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "5",
        "topic": "",
        "payload": "set_peep",
        "payloadType": "global",
        "x": 1940,
        "y": 740,
        "wires": [
            [
                "aa27fc19.b17e6"
            ]
        ]
    },
    {
        "id": "235ff19a.4beb9e",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "5",
        "topic": "",
        "payload": "set_vol",
        "payloadType": "global",
        "x": 1940,
        "y": 800,
        "wires": [
            [
                "570393c9.179ddc"
            ]
        ]
    },
    {
        "id": "df6db8d6.831028",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "to editor ie",
        "links": [
            "d4e50a4b.e91c18",
            "54727a55.956834"
        ],
        "x": 2275,
        "y": 540,
        "wires": []
    },
    {
        "id": "66290334.d03f9c",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "to editor rr",
        "links": [
            "dd5589ac.700fb8",
            "eb68e195.53146"
        ],
        "x": 2415,
        "y": 620,
        "wires": []
    },
    {
        "id": "40839bf4.4e75b4",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "to editor o2",
        "links": [
            "797ede8e.6cd67"
        ],
        "x": 2275,
        "y": 680,
        "wires": []
    },
    {
        "id": "7ca610b4.9c905",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "to editor peep",
        "links": [
            "ce56fab8.b2c268",
            "e12f220c.1d955"
        ],
        "x": 2275,
        "y": 740,
        "wires": []
    },
    {
        "id": "12b0625e.193dbe",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "to editor vol",
        "links": [
            "815c626d.66df9",
            "867783fe.18415"
        ],
        "x": 2275,
        "y": 800,
        "wires": []
    },
    {
        "id": "7fd15c24.0e6224",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "5",
        "topic": "",
        "payload": "hiplimit",
        "payloadType": "global",
        "x": 230,
        "y": 1140,
        "wires": [
            [
                "f6dcc395.236ce"
            ]
        ]
    },
    {
        "id": "9439f9f3.1da848",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "5",
        "topic": "",
        "payload": "loplimit",
        "payloadType": "global",
        "x": 230,
        "y": 1200,
        "wires": [
            [
                "b679a4e6.94cee8"
            ]
        ]
    },
    {
        "id": "cf1c7cf.253dc8",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "5",
        "topic": "",
        "payload": "o2tol",
        "payloadType": "global",
        "x": 220,
        "y": 1260,
        "wires": [
            [
                "7e3e83f8.114a2c"
            ]
        ]
    },
    {
        "id": "cfbdfaaf.1b53e8",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "to editor hiplimit",
        "links": [
            "8e6615b3.cbaab8",
            "213e3105.c4a15e"
        ],
        "x": 705,
        "y": 1140,
        "wires": []
    },
    {
        "id": "2daa81de.a00fce",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "to editor loplimit",
        "links": [
            "bd7e0c14.7c4f7"
        ],
        "x": 705,
        "y": 1200,
        "wires": []
    },
    {
        "id": "51d51368.325d0c",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "4f53ed74.8e1ea4",
        "name": "to editor o2tol",
        "links": [
            "20592e27.620312"
        ],
        "x": 705,
        "y": 1260,
        "wires": []
    },
    {
        "id": "21ee6ebc.0195e2",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "labelsilence",
                "pt": "msg",
                "to": "Mute",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "coloursilence",
                "pt": "msg",
                "to": "teal",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "buttonsilence",
                "pt": "flow",
                "to": "false",
                "tot": "bool"
            },
            {
                "t": "set",
                "p": "textcoloursilence",
                "pt": "msg",
                "to": "white",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 770,
        "y": 3160,
        "wires": [
            [
                "5aedf61d.1ef168",
                "cf70993d.90b9e8",
                "e7963305.b61d9",
                "3b1ae828.bd91b8",
                "d31dce1b.6a6c2",
                "928a8fb3.ed957",
                "6ca40dee.da1c04",
                "27eeb7e8.c249c8"
            ]
        ]
    },
    {
        "id": "cfad217f.5d1c4",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "",
        "property": "buttonsilence",
        "propertyType": "flow",
        "rules": [
            {
                "t": "true"
            },
            {
                "t": "false"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1120,
        "y": 3160,
        "wires": [
            [
                "21ee6ebc.0195e2",
                "aa2bed64.bdcf6"
            ],
            [
                "13cd8ffc.09a0c",
                "ba505217.f147a"
            ]
        ]
    },
    {
        "id": "13cd8ffc.09a0c",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "labelsilence",
                "pt": "msg",
                "to": "Unmute",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "coloursilence",
                "pt": "msg",
                "to": "lightblue",
                "tot": "str"
            },
            {
                "t": "set",
                "p": "buttonsilence",
                "pt": "flow",
                "to": "true",
                "tot": "bool"
            },
            {
                "t": "set",
                "p": "textcoloursilence",
                "pt": "msg",
                "to": "black",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 770,
        "y": 3200,
        "wires": [
            [
                "5aedf61d.1ef168",
                "cf70993d.90b9e8",
                "e7963305.b61d9",
                "3b1ae828.bd91b8",
                "d31dce1b.6a6c2",
                "928a8fb3.ed957",
                "6ca40dee.da1c04",
                "27eeb7e8.c249c8"
            ]
        ]
    },
    {
        "id": "a2484efc.aed44",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "from trigger",
        "links": [
            "2c210a65.a8db86"
        ],
        "x": 565,
        "y": 3120,
        "wires": [
            [
                "21ee6ebc.0195e2"
            ]
        ]
    },
    {
        "id": "ba505217.f147a",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "to buzzer control on",
        "links": [
            "bb5c1f85.cf818",
            "5708c6c5.269ed8"
        ],
        "x": 1285,
        "y": 3200,
        "wires": []
    },
    {
        "id": "aa2bed64.bdcf6",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "b63d8e9e.216ab",
        "name": "to buzzer control off",
        "links": [
            "538bc0cd.e45e9",
            "e5621bb4.90a2c8"
        ],
        "x": 1285,
        "y": 3160,
        "wires": []
    },
    {
        "id": "cc0be5b9.1499c8",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "to start routine",
        "links": [
            "2e87597e.bd0c46"
        ],
        "x": 865,
        "y": 2100,
        "wires": []
    },
    {
        "id": "89d757e0.6500e8",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "to stop routine",
        "links": [
            "a31e79a7.a488c8"
        ],
        "x": 635,
        "y": 2060,
        "wires": []
    },
    {
        "id": "75c1ae60.c4bbe",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "to mandatory choice",
        "links": [
            "a7085251.2d93f"
        ],
        "x": 935,
        "y": 580,
        "wires": []
    },
    {
        "id": "87ba4af7.d1e068",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "to assisted choice",
        "links": [
            "d74dfa77.7a74c8"
        ],
        "x": 935,
        "y": 620,
        "wires": []
    },
    {
        "id": "3a024591.b9adea",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "9c6e337a.9fabd",
        "name": "to trigger breathing update",
        "links": [
            "4cbe9dcc.44bf64"
        ],
        "x": 2215,
        "y": 940,
        "wires": []
    },
    {
        "id": "3cfd2103.4de43e",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "to trigger mode update",
        "links": [
            "2f3989b3.e8c026"
        ],
        "x": 1255,
        "y": 740,
        "wires": []
    },
    {
        "id": "ef0c53d3.f75c1",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "to updateDashPIP,IPP,PEEP",
        "links": [
            "de6d0310.3090d",
            "30ec1173.9f468e",
            "dad41792.d6a2a8"
        ],
        "x": 105,
        "y": 1680,
        "wires": [
            [
                "dc4011cb.0cf6a",
                "852d3067.31672",
                "57340635.abd738",
                "5eee00dd.899a7"
            ]
        ]
    },
    {
        "id": "60d15166.dfc39",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "toDashO2",
        "links": [
            "25a909ad.d07716"
        ],
        "x": 305,
        "y": 1900,
        "wires": [
            [
                "dee077dc.e13ac8"
            ]
        ]
    },
    {
        "id": "7c98c1e7.0e708",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "f0353fe1.33ed8",
        "name": "from bt Apply pg1",
        "links": [
            "ccca6409.7348f8",
            "c491c224.5dc58"
        ],
        "x": 1255,
        "y": 780,
        "wires": []
    },
    {
        "id": "5302a69f.436d98",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "pip_val",
                "tot": "global"
            },
            {
                "t": "set",
                "p": "find_pip_flag",
                "pt": "global",
                "to": "0",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 610,
        "y": 1840,
        "wires": [
            [
                "6a36308b.ee4a2"
            ]
        ]
    },
    {
        "id": "6a36308b.ee4a2",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "pip_val",
                "pt": "global",
                "to": "-1",
                "tot": "num"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 880,
        "y": 1880,
        "wires": [
            [
                "ae3b4a8.128f7b8",
                "2af31677.d25e4a",
                "6d232622.03f1a8"
            ]
        ]
    },
    {
        "id": "dc4011cb.0cf6a",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "ipp_val",
                "tot": "global"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 430,
        "y": 1680,
        "wires": [
            [
                "5b087ca2.49e424"
            ]
        ]
    },
    {
        "id": "852d3067.31672",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "peep_val",
                "tot": "global"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 430,
        "y": 1780,
        "wires": [
            [
                "658b2500.85d77c"
            ]
        ]
    },
    {
        "id": "ae3b4a8.128f7b8",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "-1",
                "vt": "num"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 1060,
        "y": 1880,
        "wires": [
            [
                "207cf1c.9010a0e"
            ],
            [
                "6dd89bb2.1acea4"
            ]
        ]
    },
    {
        "id": "207cf1c.9010a0e",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "-",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 1250,
        "y": 1840,
        "wires": [
            [
                "6dd89bb2.1acea4"
            ]
        ]
    },
    {
        "id": "9ddc003.69a1d",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "-",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 770,
        "y": 1660,
        "wires": [
            [
                "79c4ce91.faa6d"
            ]
        ]
    },
    {
        "id": "5b087ca2.49e424",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "-1",
                "vt": "num"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 600,
        "y": 1680,
        "wires": [
            [
                "9ddc003.69a1d"
            ],
            [
                "79c4ce91.faa6d"
            ]
        ]
    },
    {
        "id": "4176e428.056d0c",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "payload",
                "pt": "msg",
                "to": "-",
                "tot": "str"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 770,
        "y": 1760,
        "wires": [
            [
                "4944acbb.68a264"
            ]
        ]
    },
    {
        "id": "658b2500.85d77c",
        "type": "switch",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "property": "payload",
        "propertyType": "msg",
        "rules": [
            {
                "t": "eq",
                "v": "-1",
                "vt": "num"
            },
            {
                "t": "else"
            }
        ],
        "checkall": "true",
        "repair": false,
        "outputs": 2,
        "x": 600,
        "y": 1780,
        "wires": [
            [
                "4176e428.056d0c"
            ],
            [
                "4944acbb.68a264"
            ]
        ]
    },
    {
        "id": "87115948.520698",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "buttonstart",
                "pt": "flow",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 440,
        "y": 2140,
        "wires": [
            [
                "ed07aa93.c79d28",
                "19b3983f.3cec38"
            ]
        ]
    },
    {
        "id": "d5e6286f.226348",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "from button stopper",
        "links": [
            "7a1ec630.8047c8",
            "8f25ae9a.ee9f3",
            "fda97411.2722b8",
            "b63a7589.b6f278"
        ],
        "x": 265,
        "y": 2140,
        "wires": [
            [
                "87115948.520698"
            ]
        ]
    },
    {
        "id": "b805ebd6.2d6178",
        "type": "comment",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "auto stop",
        "info": "",
        "x": 430,
        "y": 2100,
        "wires": []
    },
    {
        "id": "7a1ec630.8047c8",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "934c4439.0396b8",
        "name": "stop the button",
        "links": [
            "d5e6286f.226348",
            "c5950e57.9953f"
        ],
        "x": 745,
        "y": 3440,
        "wires": []
    },
    {
        "id": "8f25ae9a.ee9f3",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "5a350e52.0f489",
        "name": "stop the button",
        "links": [
            "d5e6286f.226348",
            "c5950e57.9953f"
        ],
        "x": 745,
        "y": 3740,
        "wires": []
    },
    {
        "id": "fda97411.2722b8",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "d": true,
        "g": "42f9ba30.539234",
        "name": "stop the button",
        "links": [
            "d5e6286f.226348",
            "c5950e57.9953f"
        ],
        "x": 765,
        "y": 4060,
        "wires": []
    },
    {
        "id": "b63a7589.b6f278",
        "type": "link out",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "stop the button",
        "links": [
            "d5e6286f.226348",
            "c5950e57.9953f"
        ],
        "x": 745,
        "y": 4420,
        "wires": []
    },
    {
        "id": "976145ba.4d6238",
        "type": "inject",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": 0.1,
        "topic": "",
        "payload": "true",
        "payloadType": "bool",
        "x": 260,
        "y": 2080,
        "wires": [
            [
                "87115948.520698"
            ]
        ]
    },
    {
        "id": "e1d6d181.3a0ba",
        "type": "rbe",
        "z": "f2e6c551.275a08",
        "g": "816357f2.9c7528",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 500,
        "y": 4460,
        "wires": [
            [
                "86b043e4.f9004"
            ]
        ]
    },
    {
        "id": "d69a7340.851dc",
        "type": "rbe",
        "z": "f2e6c551.275a08",
        "g": "42f9ba30.539234",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 520,
        "y": 4100,
        "wires": [
            [
                "310d47ec.1c4708"
            ]
        ]
    },
    {
        "id": "6c378eb7.8a383",
        "type": "rbe",
        "z": "f2e6c551.275a08",
        "g": "5a350e52.0f489",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 500,
        "y": 3780,
        "wires": [
            [
                "5738fd93.78ee54"
            ]
        ]
    },
    {
        "id": "9dd2944f.609748",
        "type": "rbe",
        "z": "f2e6c551.275a08",
        "g": "934c4439.0396b8",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 500,
        "y": 3480,
        "wires": [
            [
                "f179f69e.840658"
            ]
        ]
    },
    {
        "id": "92bbf8c7.2a79d8",
        "type": "rbe",
        "z": "f2e6c551.275a08",
        "g": "9a70b0a6.78cc1",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 1560,
        "y": 3160,
        "wires": [
            [
                "6e4746ed.c41ea8"
            ]
        ]
    },
    {
        "id": "b543c09.6f59e4",
        "type": "rbe",
        "z": "f2e6c551.275a08",
        "g": "8a429494.845228",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 1560,
        "y": 3460,
        "wires": [
            [
                "2b1d7025.aa8c1"
            ]
        ]
    },
    {
        "id": "c3fb4cb4.658dc",
        "type": "rbe",
        "z": "f2e6c551.275a08",
        "g": "6fa6e8ff.b9e2f8",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 1560,
        "y": 3780,
        "wires": [
            [
                "7315a56c.7e613c"
            ]
        ]
    },
    {
        "id": "c563981b.d3b5e8",
        "type": "rbe",
        "z": "f2e6c551.275a08",
        "g": "3a943dbf.a5d232",
        "name": "",
        "func": "rbe",
        "gap": "",
        "start": "",
        "inout": "out",
        "property": "payload",
        "x": 1560,
        "y": 4120,
        "wires": [
            [
                "6ad761b9.2b956"
            ]
        ]
    },
    {
        "id": "19b3983f.3cec38",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "enabled",
                "pt": "msg",
                "to": "false",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 690,
        "y": 2200,
        "wires": [
            [
                "7471a9e4.dd6248"
            ]
        ]
    },
    {
        "id": "9e424c85.86034",
        "type": "change",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "",
        "rules": [
            {
                "t": "set",
                "p": "enabled",
                "pt": "msg",
                "to": "true",
                "tot": "bool"
            }
        ],
        "action": "",
        "property": "",
        "from": "",
        "to": "",
        "reg": false,
        "x": 690,
        "y": 2260,
        "wires": [
            [
                "7471a9e4.dd6248"
            ]
        ]
    },
    {
        "id": "e9baeadc.ad4088",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "enable start",
        "links": [
            "b7c05c7f.c3163"
        ],
        "x": 505,
        "y": 2220,
        "wires": [
            [
                "9e424c85.86034"
            ]
        ]
    },
    {
        "id": "5ca67857.612518",
        "type": "ui_text",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "group": "5fc5344d.d436dc",
        "order": 2,
        "width": 2,
        "height": 1,
        "name": "",
        "label": "I:E",
        "format": "1: {{msg.payload}}",
        "layout": "col-center",
        "x": 1900,
        "y": 2000,
        "wires": []
    },
    {
        "id": "54727a55.956834",
        "type": "link in",
        "z": "f2e6c551.275a08",
        "g": "928d9fa2.7dc5",
        "name": "from I:E",
        "links": [
            "df6db8d6.831028"
        ],
        "x": 1805,
        "y": 2000,
        "wires": [
            [
                "5ca67857.612518"
            ]
        ]
    },
    {
        "id": "5f0144f3.7469ac",
        "type": "ui_text",
